  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {04342d26-bb91-4b6c-a261-fc1fb4c8025b}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 1, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83fc20da-d473-444f-bd0c-c230de437807}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 2, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82b0baf9-3689-4635-aeb8-2ff11a400fc8}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 3, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da539a53-e35f-4bb1-9826-7c82310444f5}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 4, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {970cf04f-a750-454c-a5df-45596b69538c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 5, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70a8ae4b-6511-4829-881f-c9ea26723303}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 6, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0bb0917-46b3-49a4-8ede-d5a19984364a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 7, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ca3c997-27d2-40f9-95da-860cc2a3a31c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 8, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {936ba47b-5338-48a1-99ff-7123dfa58e20}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 9, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8ceb2b6-7b67-4414-a696-bdd18a728c5a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 10, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4b4808a-eaae-4079-bb13-d874b8a36b6f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 11, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0624f8ad-dab6-4021-a8d7-ee3f4896b3d0}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 12, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce30f587-9ab5-4ca2-9262-864a4945017f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 13, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4e4097b-ceb7-4f7b-be25-e66ebda41604}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 14, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4b61fd6-4b7e-4da7-a8b0-e60fbeb428b9}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 15, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3edd70cc-6ca3-4edd-9b92-8ba70d670b22}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 16, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af7fae9d-72cf-45d2-8064-7e2e2e7f526b}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2004 Thermostat 17, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {679c74f7-51b8-4643-948d-ddec8709bdf2}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat, !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Heating Setpoint Temperature Schedule Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {38640488-65ab-4e5d-8ddb-5a8b016eb97d}, !- Default Day Schedule Name
  {69a59589-4f25-47fd-9f5b-b3f7f90bfb8c}, !- Summer Design Day Schedule Name
  {84b6d5ba-9304-48df-99ba-b69816af051f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38640488-65ab-4e5d-8ddb-5a8b016eb97d}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3160f2eb-695e-4ba9-ab71-ae5b82bb2bd5}, !- Handle
  Schedule Rule 28,                       !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16fad894-fd54-4913-bba9-ed5d73869d82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16fad894-fd54-4913-bba9-ed5d73869d82}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {69a59589-4f25-47fd-9f5b-b3f7f90bfb8c}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {84b6d5ba-9304-48df-99ba-b69816af051f}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {158f5e34-7779-4205-8188-ef77e7e69440}, !- Default Day Schedule Name
  {f109932b-e14b-4c15-b880-441a0cf7d8a9}, !- Summer Design Day Schedule Name
  {7663ae1d-5423-4f86-95f2-2d7cf160a69d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {158f5e34-7779-4205-8188-ef77e7e69440}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK Default, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e8916a54-1eeb-49f7-b38a-c6e41e103b97}, !- Handle
  Schedule Rule 29,                       !- Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b982b2f8-b383-4f61-b5b7-36468b085280}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b982b2f8-b383-4f61-b5b7-36468b085280}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f109932b-e14b-4c15-b880-441a0cf7d8a9}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK Summer Design Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  28,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  26;                                     !- Value Until Time 4

OS:Schedule:Day,
  {7663ae1d-5423-4f86-95f2-2d7cf160a69d}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK Winter Design Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f8735303-9901-4e2f-96f5-80e05e101914}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 1, !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Heating Setpoint Temperature Schedule Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38910c54-acc5-488e-926d-5d60b0bce361}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 2, !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Heating Setpoint Temperature Schedule Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {261f120f-438a-482e-90ef-4b11b627b846}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 3, !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Heating Setpoint Temperature Schedule Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ce211b5-d215-4630-8f12-5595234fbf61}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 4, !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Heating Setpoint Temperature Schedule Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77de35f5-c1a1-4af7-aae6-9c77bd936134}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2004 Thermostat 5, !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Heating Setpoint Temperature Schedule Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14bb2bc3-f90c-46a5-92c6-4cb1d9e0ac8c}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {f8e85d66-0394-4a6c-b22b-34bf5e5d77e8}, !- Default Day Schedule Name
  {ba165abe-634f-4f2d-8c3a-af2c30a9629e}, !- Summer Design Day Schedule Name
  {8d1058d7-4e0a-4379-8d61-da34b5ef5cdb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8e85d66-0394-4a6c-b22b-34bf5e5d77e8}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {fb1733f7-4357-417f-9144-3e60deb0c5e8}, !- Handle
  Schedule Rule 30,                       !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1958b230-124f-4081-8662-7b045ec3e906}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1958b230-124f-4081-8662-7b045ec3e906}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {ba165abe-634f-4f2d-8c3a-af2c30a9629e}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8d1058d7-4e0a-4379-8d61-da34b5ef5cdb}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c13c375c-3d63-4f0b-919a-6487276279c1}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {6d4f9e5e-1295-4963-9244-8814496bf952}, !- Default Day Schedule Name
  {2435f404-76c8-4859-931d-8b7f2bf0ce11}, !- Summer Design Day Schedule Name
  {c492a756-da22-4dc5-b640-933732df9ad5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d4f9e5e-1295-4963-9244-8814496bf952}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f27b4875-4cd7-4a84-b41a-4027ff558b4d}, !- Handle
  Schedule Rule 31,                       !- Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6051ac42-c3a8-4dcf-8a55-df13e7aa4e06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6051ac42-c3a8-4dcf-8a55-df13e7aa4e06}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2435f404-76c8-4859-931d-8b7f2bf0ce11}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {c492a756-da22-4dc5-b640-933732df9ad5}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a7edb39-eafc-48aa-9857-317861188027}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 1, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d50bd41b-2996-4b64-92c6-b94ac39dea89}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 2, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30304177-ddf0-40d5-abde-98736d5bab81}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 3, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e2d1d5e-26fd-48ab-a26c-bfa09541dc41}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 4, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cf6db52-95ed-4adb-8c60-0248fec3a0be}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 5, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36c0dbec-2491-429b-8639-523d0b3b547f}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 6, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf17d4cd-4500-4282-a874-c825d4242138}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 7, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbaf4641-bab3-4557-9008-795319852b98}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 8, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {842cf909-31dd-4ecd-93c4-fa86b112baf7}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 9, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d53e08ac-dcad-4b54-9649-f23308ac464a}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 10, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31d1fc5e-faef-4a5c-9102-e67f3b3fab8d}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 11, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {639aa7d1-7a46-45fe-960d-0b449d28a1bc}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 12, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30dc01db-b7b2-49a8-a078-83b54faf43f0}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 13, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fae326f3-2386-4b73-a13c-6918029e8130}, !- Handle
  FullServiceRestaurant Dining - 90.1-2004 Thermostat 14, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:People,
  {62c7a63d-ce72-4f4d-a715-af3275085581}, !- Handle
  FullServiceRestaurant Dining People 1,  !- Name
  {08cf6ef4-5c88-4780-a44f-552548674082}, !- People Definition Name
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Space or SpaceType Name
  {1d7e3aba-7d6d-4ec6-b002-0c79eab973a1}, !- Number of People Schedule Name
  {d1d598a3-2ef1-48ae-9c61-0ed2bcce56b8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c211662d-e592-4c21-a0f6-864489ab6c4d}, !- Work Efficiency Schedule Name
  {ff2d2d69-38f1-4a31-80d8-3bf77ce3e0fe}, !- Clothing Insulation Schedule Name
  {b6ca3a00-964f-4e1e-955b-f0e925adc3f3}, !- Air Velocity Schedule Name
  0.4544;                                 !- Multiplier

OS:Lights,
  {62431a02-dfe9-4fc7-87ee-d13a5955e026}, !- Handle
  FullServiceRestaurant Dining Lights 1,  !- Name
  {146fea05-669c-4db3-b7f3-25a35c3d0988}, !- Lights Definition Name
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Space or SpaceType Name
  {d76858ab-a541-46fd-84e5-dfd30e48d2f7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.4544,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c51b829b-0d55-4fc3-887e-4584a2e2a0c9}, !- Handle
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  {369b237d-dde0-46cf-b94a-78b154a273b7}, !- Electric Equipment Definition Name
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Space or SpaceType Name
  {d240b814-7b40-43fb-af89-3cd3dd4881c7}, !- Schedule Name
  0.4544,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {a473280e-a530-4052-b2e6-003291928bed}, !- Handle
  FullServiceRestaurant Kitchen People 1, !- Name
  {2bc38892-6889-4a07-abe0-35fa36000f06}, !- People Definition Name
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Space or SpaceType Name
  {1d7e3aba-7d6d-4ec6-b002-0c79eab973a1}, !- Number of People Schedule Name
  {d1d598a3-2ef1-48ae-9c61-0ed2bcce56b8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c211662d-e592-4c21-a0f6-864489ab6c4d}, !- Work Efficiency Schedule Name
  {ff2d2d69-38f1-4a31-80d8-3bf77ce3e0fe}, !- Clothing Insulation Schedule Name
  {b6ca3a00-964f-4e1e-955b-f0e925adc3f3}, !- Air Velocity Schedule Name
  0.5456;                                 !- Multiplier

OS:Lights,
  {e1bd8c15-63de-45ba-a5c1-4dd60b8f756f}, !- Handle
  FullServiceRestaurant Kitchen Lights 1, !- Name
  {3c89a0b4-6b0b-472a-a841-c81ab1169e0f}, !- Lights Definition Name
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Space or SpaceType Name
  {d76858ab-a541-46fd-84e5-dfd30e48d2f7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {450180a6-909b-43a2-b242-c90dd5b98e1a}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  {9081803f-38e5-4498-9403-a84207b2f4e7}, !- Electric Equipment Definition Name
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Space or SpaceType Name
  {d240b814-7b40-43fb-af89-3cd3dd4881c7}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {11d5747a-8d3f-4286-89c4-a92d62cabded}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  {13681b83-8974-4a50-9575-2166ac4f9100}, !- Gas Equipment Definition Name
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Space or SpaceType Name
  {32c6dd6e-525d-478f-aaec-c52920d4f0ba}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {55354e84-2c64-49b6-819c-b9cc7ff47073}, !- Handle
  Office WholeBuilding - Md Office People 1, !- Name
  {8119b8f0-4d9d-45af-9d2c-1d74e98f685b}, !- People Definition Name
  {293d29c2-25bd-4ee6-b6c9-36e50c4e366a}, !- Space or SpaceType Name
  {a973d3c6-f93e-473a-b1b9-7f754651792b}, !- Number of People Schedule Name
  {161ba308-2810-4c88-b710-aa16be0dbc25}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c211662d-e592-4c21-a0f6-864489ab6c4d}, !- Work Efficiency Schedule Name
  {ff2d2d69-38f1-4a31-80d8-3bf77ce3e0fe}, !- Clothing Insulation Schedule Name
  {b6ca3a00-964f-4e1e-955b-f0e925adc3f3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {33f42cb2-ad26-4e54-9ee4-ac13bbd32b91}, !- Handle
  Office WholeBuilding - Md Office Lights 1, !- Name
  {29b6c9c3-b1ae-439a-b044-79c3e60d21e1}, !- Lights Definition Name
  {293d29c2-25bd-4ee6-b6c9-36e50c4e366a}, !- Space or SpaceType Name
  {695e56b0-1be3-4efb-9101-a21b8048293d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c458c753-444b-4a51-8e35-e7515686df77}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 1, !- Name
  {4a69bee2-f4aa-41f1-9230-d98f0c3b422f}, !- Electric Equipment Definition Name
  {293d29c2-25bd-4ee6-b6c9-36e50c4e366a}, !- Space or SpaceType Name
  {4ce09d8a-da1f-419b-a56f-acfaf7a79be3}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {8b1681ba-8e42-4d14-b06b-bf3aa46ea6ec}, !- Handle
  Office WholeBuilding - Md Office People 2, !- Name
  {8119b8f0-4d9d-45af-9d2c-1d74e98f685b}, !- People Definition Name
  {40a1ca3e-5d82-482c-8446-f1571c8e81cf}, !- Space or SpaceType Name
  {a973d3c6-f93e-473a-b1b9-7f754651792b}, !- Number of People Schedule Name
  {161ba308-2810-4c88-b710-aa16be0dbc25}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c211662d-e592-4c21-a0f6-864489ab6c4d}, !- Work Efficiency Schedule Name
  {ff2d2d69-38f1-4a31-80d8-3bf77ce3e0fe}, !- Clothing Insulation Schedule Name
  {b6ca3a00-964f-4e1e-955b-f0e925adc3f3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {c17627ed-36d2-4dc6-a795-b1e41386b583}, !- Handle
  Office WholeBuilding - Md Office Lights 2, !- Name
  {29b6c9c3-b1ae-439a-b044-79c3e60d21e1}, !- Lights Definition Name
  {40a1ca3e-5d82-482c-8446-f1571c8e81cf}, !- Space or SpaceType Name
  {695e56b0-1be3-4efb-9101-a21b8048293d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d82c5904-2ac6-4a92-9c15-18fc16b4bbbf}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 2, !- Name
  {4a69bee2-f4aa-41f1-9230-d98f0c3b422f}, !- Electric Equipment Definition Name
  {40a1ca3e-5d82-482c-8446-f1571c8e81cf}, !- Space or SpaceType Name
  {4ce09d8a-da1f-419b-a56f-acfaf7a79be3}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {1683449f-4ecf-4de8-8902-6901b96ebf44}, !- Handle
  FullServiceRestaurant Dining People 2,  !- Name
  {08cf6ef4-5c88-4780-a44f-552548674082}, !- People Definition Name
  {a0e35a42-cf29-4d78-a8ef-b351925500f8}, !- Space or SpaceType Name
  {1d7e3aba-7d6d-4ec6-b002-0c79eab973a1}, !- Number of People Schedule Name
  {d1d598a3-2ef1-48ae-9c61-0ed2bcce56b8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c211662d-e592-4c21-a0f6-864489ab6c4d}, !- Work Efficiency Schedule Name
  {ff2d2d69-38f1-4a31-80d8-3bf77ce3e0fe}, !- Clothing Insulation Schedule Name
  {b6ca3a00-964f-4e1e-955b-f0e925adc3f3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {803ed1b1-a5b6-4e84-addb-ed90c29a39ba}, !- Handle
  FullServiceRestaurant Dining Lights 2,  !- Name
  {146fea05-669c-4db3-b7f3-25a35c3d0988}, !- Lights Definition Name
  {a0e35a42-cf29-4d78-a8ef-b351925500f8}, !- Space or SpaceType Name
  {d76858ab-a541-46fd-84e5-dfd30e48d2f7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c63449eb-13af-4b82-9a8d-6f703ba93943}, !- Handle
  FullServiceRestaurant Dining Elec Equip 2, !- Name
  {369b237d-dde0-46cf-b94a-78b154a273b7}, !- Electric Equipment Definition Name
  {a0e35a42-cf29-4d78-a8ef-b351925500f8}, !- Space or SpaceType Name
  {d240b814-7b40-43fb-af89-3cd3dd4881c7}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {29e37125-6dfd-4b81-9228-42535a04576d}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {55380f6f-3d88-4bcf-b72a-8c60fccf594d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {55380f6f-3d88-4bcf-b72a-8c60fccf594d}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00453436736,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {4e9534f9-8785-41ef-a10f-4007d6ef574e}, !- Handle
  Elevator Lights 1 - pre-normalized value was 89 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00509206307847875,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {405a1b78-8976-4b17-9c14-9d8924026493}, !- Handle
  Elevator Fan 1 - pre-normalized value was 75 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00427733298592216,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c9f6fdb1-2abd-416f-8742-b59c6fe94b9a}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.91900163651593,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {293d29c2-25bd-4ee6-b6c9-36e50c4e366a}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {27670865-1f6b-4b2d-ba2a-3c870da0f224}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0ae4400a-3033-4939-ac98-5185b31d6391}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {0ae4400a-3033-4939-ac98-5185b31d6391}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {40a1ca3e-5d82-482c-8446-f1571c8e81cf}, !- Handle
  Story Mid2 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {e5d843c4-482b-4027-8978-748bf68b1df4}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {30e002c3-61a7-45a6-8707-065e08df4726}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {30e002c3-61a7-45a6-8707-065e08df4726}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a0e35a42-cf29-4d78-a8ef-b351925500f8}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {63bb5dca-bcf8-481b-87c3-65973a1b009d}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {aed1a1f3-e74b-4d02-9178-a478a1d6f089}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {aed1a1f3-e74b-4d02-9178-a478a1d6f089}, !- Handle
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {376c9993-6682-4320-82c1-14808d432338}, !- Handle
  Mixed_use 1,                            !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c9449b6d-067b-4c2b-80f3-c204da24b6ee}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Space,
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Handle
  Building Story 1 Space,                 !- Name
  {293d29c2-25bd-4ee6-b6c9-36e50c4e366a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {69f9face-ec48-4dea-aee0-18d16d12559a}, !- Building Story Name
  {d7c88475-9bbc-4c8d-b7f2-5325f5a9b5be}; !- Thermal Zone Name

OS:Surface,
  {c4b1b1e0-0d18-4490-8387-f457959803cb}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {def3e343-986a-4e97-a0c1-10a011e18af6}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad56471-e11c-4023-a333-2e7da8b7a18f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe36fe9f-708e-4931-9c83-218e5efdfbad}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b64ae40f-fea0-488c-b3ac-b7559631cfb2}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {652d2f98-feea-40e6-a96e-45b11cef8e3c}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ddefbc9-66b8-4d70-89f9-762ca3fcea36}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f502dacd-79d8-4025-a5bd-6af6f9946c04}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 3,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6141500b-7cac-4571-b167-21f064dbf7e1}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fcfe90d4-0aa9-4462-92df-cd10c7420878}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 3;  !- X,Y,Z Vertex 7 {m}

OS:BuildingStory,
  {69f9face-ec48-4dea-aee0-18d16d12559a}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {d7c88475-9bbc-4c8d-b7f2-5325f5a9b5be}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa4b47db-1124-4fb5-b1cb-bd227895c91d}, !- Zone Air Inlet Port List
  {f4d7cd2b-c7fc-4bef-b60f-3750fae6cb78}, !- Zone Air Exhaust Port List
  {38a2bfc6-31d1-41da-aaa2-8928818a6051}, !- Zone Air Node Name
  {0747446a-c52f-4887-a89e-708fcc5aaeea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c40aa94c-ea9a-4ccc-b39b-0a9e139cc760}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d5ff30d-3e1d-4b8c-ace0-d0bd273ceac4}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {38a2bfc6-31d1-41da-aaa2-8928818a6051}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38a2bfc6-31d1-41da-aaa2-8928818a6051}, !- Handle
  {aa474767-0a9b-4b40-90e4-ee5abc36b57f}, !- Name
  {d7c88475-9bbc-4c8d-b7f2-5325f5a9b5be}, !- Source Object
  11,                                     !- Outlet Port
  {8d5ff30d-3e1d-4b8c-ace0-d0bd273ceac4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa4b47db-1124-4fb5-b1cb-bd227895c91d}, !- Handle
  {56372454-6cd4-4475-80a9-41b92f2441ad}, !- Name
  {d7c88475-9bbc-4c8d-b7f2-5325f5a9b5be}, !- HVAC Component
  {4b5fa680-addb-4b8e-a501-eb7fa63af147}; !- Port 1

OS:PortList,
  {f4d7cd2b-c7fc-4bef-b60f-3750fae6cb78}, !- Handle
  {1ddf1e27-8032-4626-ae38-1c86c7a372e3}, !- Name
  {d7c88475-9bbc-4c8d-b7f2-5325f5a9b5be}; !- HVAC Component

OS:PortList,
  {0747446a-c52f-4887-a89e-708fcc5aaeea}, !- Handle
  {2ea96c59-01b5-457d-9c6c-12a5c149a024}, !- Name
  {d7c88475-9bbc-4c8d-b7f2-5325f5a9b5be}, !- HVAC Component
  {d4ed5166-be20-4cc9-a471-9557f21f060d}; !- Port 1

OS:Sizing:Zone,
  {25748429-4059-4d08-8004-dc37e32473de}, !- Handle
  {d7c88475-9bbc-4c8d-b7f2-5325f5a9b5be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1018f959-a0e0-43ce-8920-56c8acfc6f17}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {d7c88475-9bbc-4c8d-b7f2-5325f5a9b5be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11b5236a-4bf7-44cf-97ab-6df32907154b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Handle
  Building Story 2 Space,                 !- Name
  {40a1ca3e-5d82-482c-8446-f1571c8e81cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {071fc447-7273-4fc4-ab61-5728363c1e43}, !- Building Story Name
  {9b60d80c-6716-481e-b555-a53f40ba235b}; !- Thermal Zone Name

OS:Surface,
  {22181762-beab-407f-b567-5e6ac8b75174}, !- Handle
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  {0754176d-06e5-464c-892d-02fe41e19c49}, !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 3,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 3;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {3ef1f4a0-b1cf-4360-bf4d-723815b5634b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 6,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 3,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5fcc5cc-59a5-4dec-98d4-4cefb45725d7}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f98576-c151-4bdc-a326-5c0f8234c313}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 6, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe23095-6dca-486a-b833-4462d9f85743}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f758a26-2a0e-4616-b041-c96e2705102f}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 6,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590f56cf-d396-453d-b902-c53edf540f63}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 6,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d14b98a-2b3a-4ee0-a2a6-725f6bf66004}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 6,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 3,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edee274-8189-411b-9ccc-be3448e5b9f8}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8bdeef7f-c209-4744-89c6-298521dd618c}, !- Construction Name
  {ffc62022-2314-452a-95ec-2603b61ae454}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 6,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 6,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 6, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 6,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 6;  !- X,Y,Z Vertex 7 {m}

OS:BuildingStory,
  {071fc447-7273-4fc4-ab61-5728363c1e43}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {9b60d80c-6716-481e-b555-a53f40ba235b}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {730a9b65-dcdc-4d74-874c-8ab66df94fb2}, !- Zone Air Inlet Port List
  {9d358913-f97a-4191-bcfa-0da2321b337f}, !- Zone Air Exhaust Port List
  {17ed2b8a-089a-4e87-9312-c65c0347780c}, !- Zone Air Node Name
  {3289368c-4f1d-4f87-bdd7-511e7dc6ef31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b3f030d-ddd1-4e9f-ac7f-a586891d1af7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c3403f8-1c57-4b71-95bd-4911a249cdaa}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {17ed2b8a-089a-4e87-9312-c65c0347780c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ed2b8a-089a-4e87-9312-c65c0347780c}, !- Handle
  {1768a7f7-a98f-4326-bc67-4572ca31965f}, !- Name
  {9b60d80c-6716-481e-b555-a53f40ba235b}, !- Source Object
  11,                                     !- Outlet Port
  {4c3403f8-1c57-4b71-95bd-4911a249cdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {730a9b65-dcdc-4d74-874c-8ab66df94fb2}, !- Handle
  {4e8e9157-eb5b-4b7a-905d-a5105e2b4ae6}, !- Name
  {9b60d80c-6716-481e-b555-a53f40ba235b}, !- HVAC Component
  {1b10a0ac-b0e2-44fe-9136-373baac93f55}; !- Port 1

OS:PortList,
  {9d358913-f97a-4191-bcfa-0da2321b337f}, !- Handle
  {d6e10e54-47d6-406c-85b4-ce929ad6e3c6}, !- Name
  {9b60d80c-6716-481e-b555-a53f40ba235b}; !- HVAC Component

OS:PortList,
  {3289368c-4f1d-4f87-bdd7-511e7dc6ef31}, !- Handle
  {79bb40e3-ae7b-458c-b825-6809eba1c467}, !- Name
  {9b60d80c-6716-481e-b555-a53f40ba235b}, !- HVAC Component
  {db069151-3881-4ddc-85cc-c2af3c775d09}; !- Port 1

OS:Sizing:Zone,
  {fded1d6f-25eb-4d40-a09f-ee1abd4277f4}, !- Handle
  {9b60d80c-6716-481e-b555-a53f40ba235b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e796706c-895f-4f2b-ac59-dd86d497789a}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {9b60d80c-6716-481e-b555-a53f40ba235b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b6296b5-23e0-4d8a-b1f1-74f7c5ddec52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Handle
  Building Story 3 Space,                 !- Name
  {d91116f2-8973-4fb8-9bc5-454b453c1cb3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {09ff4d4e-e592-403c-936e-981ea59ba9b1}, !- Building Story Name
  {703f5c3b-77d0-45b9-a643-31e827f54ad0}; !- Thermal Zone Name

OS:Surface,
  {41d53fd7-b06f-4038-aa11-d168ec20e422}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {fc71be8f-b3a3-4656-9827-2f88cfc7b608}, !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 6,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 6,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 6, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 6,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 6;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {a887bdfe-8a39-4d44-bc57-17d66fe62ccf}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 6,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 6,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed159e7-e7d2-4f70-97ba-85bae2d73017}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 6,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a107ea6-33a2-44e9-8a68-82fc131b95ce}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 6, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 6, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d31c0d6-116d-477b-ad23-82f75bc8a676}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 6, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2677564a-cc6e-4001-889c-4b1e87463bfd}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 6,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 6,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b5d0ec-d1dd-4fdc-ae5e-167b3cb38d5a}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 6,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 6,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531825ac-0853-4456-a084-a9fab1cc9743}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 9,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 6,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 6,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e74e66-6cf9-43f2-9d24-a8b3ded22e8d}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9c4e31d-b7f0-47a4-8774-a88c08b0d83f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 7 {m}

OS:BuildingStory,
  {09ff4d4e-e592-403c-936e-981ea59ba9b1}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {703f5c3b-77d0-45b9-a643-31e827f54ad0}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9564782f-b913-4757-b3cc-40239d63db71}, !- Zone Air Inlet Port List
  {982a17f4-719a-4463-aff8-643e36a4da3c}, !- Zone Air Exhaust Port List
  {304373e3-b5bc-4032-9c27-35c5212f79a1}, !- Zone Air Node Name
  {a97e0074-87cc-4c2d-94f3-cb877075a35c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4dae411-5198-493f-ba20-3cfc476b6b71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72991d82-32c8-4083-8912-660d9201fa56}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {304373e3-b5bc-4032-9c27-35c5212f79a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {304373e3-b5bc-4032-9c27-35c5212f79a1}, !- Handle
  {2ef7a3fc-de78-49aa-aa27-7a1379298880}, !- Name
  {703f5c3b-77d0-45b9-a643-31e827f54ad0}, !- Source Object
  11,                                     !- Outlet Port
  {72991d82-32c8-4083-8912-660d9201fa56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9564782f-b913-4757-b3cc-40239d63db71}, !- Handle
  {159a471c-ecce-4289-9b08-5a602779b49d}, !- Name
  {703f5c3b-77d0-45b9-a643-31e827f54ad0}, !- HVAC Component
  {2c827277-0544-4483-ba33-c9c8fb661c70}; !- Port 1

OS:PortList,
  {982a17f4-719a-4463-aff8-643e36a4da3c}, !- Handle
  {6c6dee62-cc9c-4bc2-9d70-b010f4e62123}, !- Name
  {703f5c3b-77d0-45b9-a643-31e827f54ad0}; !- HVAC Component

OS:PortList,
  {a97e0074-87cc-4c2d-94f3-cb877075a35c}, !- Handle
  {ab007957-2587-48ce-9d7a-8ef7180c1055}, !- Name
  {703f5c3b-77d0-45b9-a643-31e827f54ad0}, !- HVAC Component
  {5598bf69-1ca2-49a8-87bb-7c323e683f93}; !- Port 1

OS:Sizing:Zone,
  {792a2a27-4482-4076-9d4c-7bf6ed9bb58d}, !- Handle
  {703f5c3b-77d0-45b9-a643-31e827f54ad0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7040a02-a13b-413b-a632-72f6e51731da}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {703f5c3b-77d0-45b9-a643-31e827f54ad0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {709233be-bd48-473a-8c8d-aea32c1ddabd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Handle
  Building Story 4 Space,                 !- Name
  {a0e35a42-cf29-4d78-a8ef-b351925500f8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {883fe876-c6b9-42ce-8220-b775214fbfef}, !- Building Story Name
  {eed4f95c-86f8-44d6-a5ad-63d17d0fb224}; !- Thermal Zone Name

OS:Surface,
  {5fce1de7-ba97-40bd-b1e8-c5579856efd8}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {0754176d-06e5-464c-892d-02fe41e19c49}, !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 9,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 9;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {a4d0e6e9-1cef-472a-834d-9e8f4ca5d155}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 12, !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 9,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5e39cd-d9ef-4982-bdce-e748ae86ecd4}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 12, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163c73ec-9e93-410a-a132-353787c1df63}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 12, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e520cd45-af32-49be-9bc0-4ba6103bc91f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 12, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28df8ce-9aa4-4101-9ab5-bda2c17a9f77}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 12, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d68c87-6ac3-4c45-b497-bb5f3acec426}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 12, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37b401a-2320-4259-b7ef-0b39b705bf2b}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 12, !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 9,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 12; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaece502-1955-4d69-91c0-152b9226d53a}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cb6eaee-5555-43d1-9366-067d388eba81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 12, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 12, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 12, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 12, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 12, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 12, !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 12; !- X,Y,Z Vertex 7 {m}

OS:BuildingStory,
  {883fe876-c6b9-42ce-8220-b775214fbfef}, !- Handle
  Building Story 4,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {eed4f95c-86f8-44d6-a5ad-63d17d0fb224}, !- Handle
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {223d7bd7-912b-4e4a-9298-fed881b1aa34}, !- Zone Air Inlet Port List
  {401b73a3-d333-42e8-9fd2-5139390914f7}, !- Zone Air Exhaust Port List
  {41adfc73-db78-40d3-97f0-7a53be8c015e}, !- Zone Air Node Name
  {75b1dc60-a958-49b6-9d92-1e854dbe79b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532f94cd-21d4-4c48-b00a-bfbc3d9be733}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {409f098c-0e7d-4aa7-b9f3-e92139424ba0}, !- Handle
  Building Story 4 ThermalZone Zone Air Node, !- Name
  {41adfc73-db78-40d3-97f0-7a53be8c015e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41adfc73-db78-40d3-97f0-7a53be8c015e}, !- Handle
  {4f8dc2d9-0545-41bc-975d-9d58edac1190}, !- Name
  {eed4f95c-86f8-44d6-a5ad-63d17d0fb224}, !- Source Object
  11,                                     !- Outlet Port
  {409f098c-0e7d-4aa7-b9f3-e92139424ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {223d7bd7-912b-4e4a-9298-fed881b1aa34}, !- Handle
  {9044885f-84f0-4392-9422-99b5afbdd556}, !- Name
  {eed4f95c-86f8-44d6-a5ad-63d17d0fb224}, !- HVAC Component
  {5627a956-4071-4521-93a9-a3eec1212c47}; !- Port 1

OS:PortList,
  {401b73a3-d333-42e8-9fd2-5139390914f7}, !- Handle
  {a9848362-2cda-44ed-b5ee-1300660bd70a}, !- Name
  {eed4f95c-86f8-44d6-a5ad-63d17d0fb224}; !- HVAC Component

OS:PortList,
  {75b1dc60-a958-49b6-9d92-1e854dbe79b2}, !- Handle
  {2d7b035b-ef3f-4b17-afa9-c4e5c93412f8}, !- Name
  {eed4f95c-86f8-44d6-a5ad-63d17d0fb224}, !- HVAC Component
  {06e796c0-6747-4cda-9f02-fd0c9aa7d073}; !- Port 1

OS:Sizing:Zone,
  {61ac965f-cfba-4e9d-b0b4-1e67e00b388f}, !- Handle
  {eed4f95c-86f8-44d6-a5ad-63d17d0fb224}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc7839a1-f037-425f-9c86-c242012bf88d}, !- Handle
  Building Story 4 ThermalZone Zone HVAC Equipment List, !- Name
  {eed4f95c-86f8-44d6-a5ad-63d17d0fb224}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {712d6141-cf7e-4e4a-b91c-d6436d06c5bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {b14a6800-db2c-469d-aa95-a92df57b3295}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {652d2f98-feea-40e6-a96e-45b11cef8e3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656112, 220.78566781392, 1.66309040085435, !- X,Y,Z Vertex 1 {m}
  34.6377641656112, 220.78566781392, 0.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221614, 180.903948283022, 0.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221614, 180.903948283022, 1.66309040085435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {214adfb6-65d7-40e8-82b0-76603a449320}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {def3e343-986a-4e97-a0c1-10a011e18af6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559553, 17.7560888518429, 1.66231029434316, !- X,Y,Z Vertex 1 {m}
  111.605983559553, 17.7560888518429, 0.762, !- X,Y,Z Vertex 2 {m}
  109.882424808189, 165.089976571594, 0.762, !- X,Y,Z Vertex 3 {m}
  109.882424808189, 165.089976571594, 1.66231029434316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7b59339-2e47-4a81-96e2-b59372cffb57}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ad56471-e11c-4023-a333-2e7da8b7a18f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.751487799201, 0.00764901673290727, 1.6627559131511, !- X,Y,Z Vertex 1 {m}
  53.751487799201, 0.00764901673290727, 0.762, !- X,Y,Z Vertex 2 {m}
  111.581994653922, 17.7232508916474, 0.762, !- X,Y,Z Vertex 3 {m}
  111.581994653922, 17.7232508916474, 1.6627559131511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3752094b-6803-4301-88d7-fcb5b21bca76}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe36fe9f-708e-4931-9c83-218e5efdfbad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0078408441936849, 165.522259761387, 1.66226276521985, !- X,Y,Z Vertex 1 {m}
  0.0078408441936849, 165.522259761387, 0.762, !- X,Y,Z Vertex 2 {m}
  53.719360932506, 0.0243688129901898, 0.762, !- X,Y,Z Vertex 3 {m}
  53.719360932506, 0.0243688129901898, 1.66226276521985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11c89973-8f2a-4068-960a-0ae0d053da55}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b64ae40f-fea0-488c-b3ac-b7559631cfb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526172, 180.871999196662, 1.66291536012006, !- X,Y,Z Vertex 1 {m}
  47.5649328526172, 180.871999196662, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241760627817627, 165.554208863664, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241760627817627, 165.554208863664, 1.66291536012006; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9352aa7a-bbaf-4749-8856-5282046444d1}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ddefbc9-66b8-4d70-89f9-762ca3fcea36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 1.66282810948895, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 0.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930688, 220.8176170309, 0.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930688, 220.8176170309, 1.66282810948895; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5714c477-7efb-4d9e-af85-419e59fbebca}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f502dacd-79d8-4025-a5bd-6af6f9946c04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565615979, 165.139623029948, 1.66260124868657, !- X,Y,Z Vertex 1 {m}
  109.874565615979, 165.139623029948, 0.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 1.66260124868657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9e7843c-20ea-41c1-b4e9-17619492f83f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ef1f4a0-b1cf-4360-bf4d-723815b5634b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559553, 17.7560888518429, 4.66231029434316, !- X,Y,Z Vertex 1 {m}
  111.605983559553, 17.7560888518429, 3.762, !- X,Y,Z Vertex 2 {m}
  109.882424808189, 165.089976571594, 3.762, !- X,Y,Z Vertex 3 {m}
  109.882424808189, 165.089976571594, 4.66231029434316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2f89fd1-7aaf-421e-9715-9b8e0a7ba31d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5fcc5cc-59a5-4dec-98d4-4cefb45725d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.751487799201, 0.00764901673290727, 4.6627559131511, !- X,Y,Z Vertex 1 {m}
  53.751487799201, 0.00764901673290727, 3.762, !- X,Y,Z Vertex 2 {m}
  111.581994653922, 17.7232508916474, 3.762, !- X,Y,Z Vertex 3 {m}
  111.581994653922, 17.7232508916474, 4.6627559131511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec0260c8-cd96-4dfb-af63-6a98ab284779}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34f98576-c151-4bdc-a326-5c0f8234c313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0078408441936849, 165.522259761387, 4.66226276521985, !- X,Y,Z Vertex 1 {m}
  0.0078408441936849, 165.522259761387, 3.762, !- X,Y,Z Vertex 2 {m}
  53.719360932506, 0.0243688129901898, 3.762, !- X,Y,Z Vertex 3 {m}
  53.719360932506, 0.0243688129901898, 4.66226276521985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b24a6586-c563-40f0-a81a-90b748e8e050}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f758a26-2a0e-4616-b041-c96e2705102f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656112, 220.78566781392, 4.66309040085435, !- X,Y,Z Vertex 1 {m}
  34.6377641656112, 220.78566781392, 3.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221614, 180.903948283022, 3.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221614, 180.903948283022, 4.66309040085435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b61a7b4-9bc0-48de-a0c3-de7c5b760e42}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfe23095-6dca-486a-b833-4462d9f85743}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526172, 180.871999196662, 4.66291536012007, !- X,Y,Z Vertex 1 {m}
  47.5649328526172, 180.871999196662, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241760627817627, 165.554208863664, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241760627817627, 165.554208863664, 4.66291536012007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e63043f4-7273-4645-92bb-2138a766af92}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {590f56cf-d396-453d-b902-c53edf540f63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 4.66282810948895, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 3.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930688, 220.8176170309, 3.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930688, 220.8176170309, 4.66282810948895; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa6b6b57-f2f7-44a0-8eac-43c6513e3e6a}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d14b98a-2b3a-4ee0-a2a6-725f6bf66004}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565615979, 165.139623029948, 4.66260124868657, !- X,Y,Z Vertex 1 {m}
  109.874565615979, 165.139623029948, 3.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 3.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 4.66260124868657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d46432f-42ae-46ee-a5ae-68bb2cf3b953}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eed159e7-e7d2-4f70-97ba-85bae2d73017}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.751487799201, 0.00764901673290727, 7.6627559131511, !- X,Y,Z Vertex 1 {m}
  53.751487799201, 0.00764901673290727, 6.762, !- X,Y,Z Vertex 2 {m}
  111.581994653922, 17.7232508916474, 6.762, !- X,Y,Z Vertex 3 {m}
  111.581994653922, 17.7232508916474, 7.6627559131511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2b830de-fb1c-446f-b767-4cdcf089c650}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2677564a-cc6e-4001-889c-4b1e87463bfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656112, 220.78566781392, 7.66309040085435, !- X,Y,Z Vertex 1 {m}
  34.6377641656112, 220.78566781392, 6.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221614, 180.903948283022, 6.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221614, 180.903948283022, 7.66309040085435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c97a5689-69e7-4d15-8808-c71885929a40}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a887bdfe-8a39-4d44-bc57-17d66fe62ccf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559553, 17.7560888518429, 7.66231029434316, !- X,Y,Z Vertex 1 {m}
  111.605983559553, 17.7560888518429, 6.762, !- X,Y,Z Vertex 2 {m}
  109.882424808189, 165.089976571594, 6.762, !- X,Y,Z Vertex 3 {m}
  109.882424808189, 165.089976571594, 7.66231029434316; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0a80cd9-e706-4bf5-ac7f-597594a838fe}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01b5d0ec-d1dd-4fdc-ae5e-167b3cb38d5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 7.66282810948895, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 6.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930688, 220.8176170309, 6.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930688, 220.8176170309, 7.66282810948895; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d1269db-33a7-4ca5-ba69-3233eee4ece3}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a107ea6-33a2-44e9-8a68-82fc131b95ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0078408441936849, 165.522259761387, 7.66226276521985, !- X,Y,Z Vertex 1 {m}
  0.0078408441936849, 165.522259761387, 6.762, !- X,Y,Z Vertex 2 {m}
  53.719360932506, 0.0243688129901898, 6.762, !- X,Y,Z Vertex 3 {m}
  53.719360932506, 0.0243688129901898, 7.66226276521985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47097bef-4aa4-4fb7-95fb-3cbb5564d7a6}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d31c0d6-116d-477b-ad23-82f75bc8a676}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526172, 180.871999196662, 7.66291536012007, !- X,Y,Z Vertex 1 {m}
  47.5649328526172, 180.871999196662, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241760627817627, 165.554208863664, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241760627817627, 165.554208863664, 7.66291536012007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54053517-4309-4528-b348-b70edead1c3f}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {531825ac-0853-4456-a084-a9fab1cc9743}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565615979, 165.139623029948, 7.66260124868657, !- X,Y,Z Vertex 1 {m}
  109.874565615979, 165.139623029948, 6.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 6.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 7.66260124868657; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e1bb557-5c4b-4a4a-adeb-6623d0b08dcf}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc5e39cd-d9ef-4982-bdce-e748ae86ecd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.751487799201, 0.00764901673290727, 10.6627559131511, !- X,Y,Z Vertex 1 {m}
  53.751487799201, 0.00764901673290727, 9.762, !- X,Y,Z Vertex 2 {m}
  111.581994653922, 17.7232508916474, 9.762, !- X,Y,Z Vertex 3 {m}
  111.581994653922, 17.7232508916474, 10.6627559131511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3f26bf-3db7-4bb0-8e62-0800e676285a}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d0e6e9-1cef-472a-834d-9e8f4ca5d155}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559553, 17.7560888518429, 10.6623102943432, !- X,Y,Z Vertex 1 {m}
  111.605983559553, 17.7560888518429, 9.762, !- X,Y,Z Vertex 2 {m}
  109.882424808189, 165.089976571594, 9.762, !- X,Y,Z Vertex 3 {m}
  109.882424808189, 165.089976571594, 10.6623102943432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39dd43b7-dbad-4cc0-89aa-9ca27641165d}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e520cd45-af32-49be-9bc0-4ba6103bc91f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526172, 180.871999196662, 10.6629153601201, !- X,Y,Z Vertex 1 {m}
  47.5649328526172, 180.871999196662, 9.762, !- X,Y,Z Vertex 2 {m}
  0.0241760627817627, 165.554208863664, 9.762, !- X,Y,Z Vertex 3 {m}
  0.0241760627817627, 165.554208863664, 10.6629153601201; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e6bc168-bd92-4d77-8f8d-b51c63d851df}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {163c73ec-9e93-410a-a132-353787c1df63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0078408441936849, 165.522259761387, 10.6622627652199, !- X,Y,Z Vertex 1 {m}
  0.0078408441936849, 165.522259761387, 9.762, !- X,Y,Z Vertex 2 {m}
  53.719360932506, 0.0243688129901898, 9.762, !- X,Y,Z Vertex 3 {m}
  53.719360932506, 0.0243688129901898, 10.6622627652199; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ad0510a-1614-47a5-87e2-52e99fbf8159}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f28df8ce-9aa4-4101-9ab5-bda2c17a9f77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656112, 220.78566781392, 10.6630904008544, !- X,Y,Z Vertex 1 {m}
  34.6377641656112, 220.78566781392, 9.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221614, 180.903948283022, 9.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221614, 180.903948283022, 10.6630904008544; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d92d6fcd-bfee-42cb-b03b-c6d33cb89377}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f37b401a-2320-4259-b7ef-0b39b705bf2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565615979, 165.139623029948, 10.6626012486866, !- X,Y,Z Vertex 1 {m}
  109.874565615979, 165.139623029948, 9.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 9.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 10.6626012486866; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bcd455e-6544-49a9-90a4-dbe6edbfb9ea}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81d68c87-6ac3-4c45-b497-bb5f3acec426}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 10.662828109489, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 9.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930688, 220.8176170309, 9.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930688, 220.8176170309, 10.662828109489; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Handle
  Building Mixed_use 1 Space,             !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {adb133b3-56f6-4223-8e84-6d1d0493b393}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2d918b3-06f0-44b3-a1bf-09e53e6fa435}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e6d6d031-6c10-4ca8-8073-04d045c752b8}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46044355-d15b-43b3-8d76-3c7ca39928db}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {fce62f8c-37ad-4637-938b-9589c63bcb95}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f35ba6ed-a07b-42c4-993d-bc24d57ef071}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {07ade1e8-f713-4d63-a20b-9caf9c98fd92}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {202ee43e-c7d5-459b-be0a-b612823c56ac}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {827e8067-7484-4ed6-b745-2a36c7d4654e}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {9ff4b219-78b1-4061-bbbf-32b0dbb6c460}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 9,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Handle
  Building Mixed_use 1 Space 1,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {fc1c0b55-54b2-4d89-b538-6c8d3dc249f0}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7b0cbb55-7135-4a6e-8c7b-de798ebd9d66}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d153564-8349-4d02-a09e-4d339a6934f0}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {44374d44-1548-408e-a29b-c6374a8ebdba}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a3d09f57-f33c-4c03-a825-7512b84f75b2}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {546749f2-ed62-4fb3-9e32-27650c4024a9}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {237b2020-bd1c-4b5d-904b-c9f8e9d5f0a9}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {02501190-d0d9-4c88-addf-c6d4f4342e03}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5ebee163-152a-4069-b0c8-c06fffa7d6d5}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {143cc9f5-7b98-4e16-af55-b9701e964584}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 9,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Handle
  Building Mixed_use 1 Space 2,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b0408585-dffb-4728-9346-2fa88841c008}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {7ad60c64-f285-4098-ad93-5c56e94732ed}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6ef60595-16b3-4298-bbb3-7890d53d83df}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2d9d8dd-9fc8-4460-bf82-963310951fda}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d689a5cb-65e9-4e5b-8512-99aa0acb8000}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 3;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {a13c7f40-621f-4b7d-9c94-0fa3d2a02a8a}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b3fd7b1a-e0fc-4c55-adb2-886f6031e840}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {848252e5-da0a-4237-ab26-5338e0473111}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 3,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {337ce893-66aa-45b0-8b12-109cd882c5ff}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {0031a5c8-3963-4fdc-a397-7b84ee99a7a2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Handle
  Building Mixed_use 1 Space 3,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {84d638d3-4d66-4e47-8322-564754918497}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {9e8f3f79-b1e6-45ec-b396-056d101de15e}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 3,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {19c1cb7c-d7e2-4e00-a65d-89d78ed489e8}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85562d7e-758b-4ee9-9290-5ef2b2cfaadf}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1e650a44-d42c-4384-ae93-a577d4745085}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2dbe9e02-91af-4d55-bb30-2dc0c89e2f2d}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f283cded-9569-42b0-b811-9db124695a7f}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 3, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 3, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 3,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 3;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {4af4a3d4-39f8-42f4-85e3-b7243ba113b5}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1ade7f3a-9b1f-4a81-8f06-0eeb1496efc8}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {bc6a1ca6-650e-446f-b5be-04e8a57b2f8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 3,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Handle
  Building Mixed_use 1 Space 4,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {66008c64-a6db-4a62-9862-57b564800d2f}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 18, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0d43b1dc-3041-4efc-8ce0-dd6e49252617}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 18, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5fd80a18-9043-46b1-9a5f-4146f5a60c68}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 18, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8b119840-1fb1-414b-90d8-b2f0e2bbb72d}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 18, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {68b44f50-1c4c-49a3-acad-40ccf0fd2c85}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {f4b68ae4-9ee5-4b9e-a2e2-2179679f5e50}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 18, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d2505af3-3a57-4769-88f2-6edd7e3be56e}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 18, !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8a67fc0-db55-453c-89d1-907e07d4d35d}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 18, !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2bfc78bc-3459-45d4-b939-86027c3a0473}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {c474c688-7c5a-4172-a398-b636175ebe17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 18, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 18, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 18, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 18, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 18, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 18, !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 18; !- X,Y,Z Vertex 7 {m}

OS:ShadingSurfaceGroup,
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Handle
  Building Mixed_use 1 Space 5,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7d964f7f-7711-4f6c-8dbd-ae9160e9b779}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 30, !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0d6b6362-0f64-4e96-a21d-288d9f334294}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 30, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {68ac108b-5d67-44a9-ae86-bcc1151b7e2b}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 30, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bcb89dfe-14e8-41d5-a7b8-a941230c7f38}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 30, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9e6e4846-4bb2-417b-87ef-8855eb3edded}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 30, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {06d8847f-592d-4400-8b7b-569b99552cd1}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 30, !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {49129d22-8923-455a-9490-0648d58a1dd0}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {88e5b1ad-c4c6-4110-babe-d4cc0559546a}, !- Handle
  Shading Surface 53,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 30, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 30, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 30, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 30, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 30, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 30, !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 30; !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {68d91357-1145-42ce-9a4c-f50abb5eb342}, !- Handle
  Shading Surface 54,                     !- Name
  ,                                       !- Construction Name
  {0d103323-337a-46ae-8d69-8c18841366d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 30, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Handle
  Building Mixed_use 1 Space 6,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {cd8b2f32-bd4d-4963-a3ed-520b8703fd39}, !- Handle
  Shading Surface 55,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cfedf4f3-0b04-41fa-a1f9-13e96fbc9d83}, !- Handle
  Shading Surface 56,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6c93c6e9-437e-43d4-a02a-03900e819a44}, !- Handle
  Shading Surface 57,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c1e2c977-b15d-49ae-bc53-f22d5b41ce73}, !- Handle
  Shading Surface 58,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {5ac936d1-a8c1-4b3b-a8d5-0bcc9b3936af}, !- Handle
  Shading Surface 59,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {badccc32-a04b-4810-8751-088f8e2a4a55}, !- Handle
  Shading Surface 60,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cd469d05-a667-43af-b3e5-a97fabd9afff}, !- Handle
  Shading Surface 61,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 9,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fdb5ac5a-83fd-4558-98e5-fcbb7a1a201d}, !- Handle
  Shading Surface 62,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {fa2e07fc-59f5-4ee2-9700-c4a30b5f0205}, !- Handle
  Shading Surface 63,                     !- Name
  ,                                       !- Construction Name
  {538b9e8e-a4b4-4be9-b332-fc64ef85503d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Handle
  Building Mixed_use 1 Space 7,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b859403e-997d-4f5a-b55e-6d2a1974584f}, !- Handle
  Shading Surface 64,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 4 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 5 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 6 {m}
  87.2278930485243, 237.757382192745, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {0540d667-a71a-4924-8da4-1996f23aeb9e}, !- Handle
  Shading Surface 65,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 1 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {89fca4c4-1a0a-4fe0-9318-a21d5b58bdd4}, !- Handle
  Shading Surface 66,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {253a6d63-983c-4bd5-84f3-35a866bc2f80}, !- Handle
  Shading Surface 67,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676514, 17.7306905896679, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676514, 17.7306905896679, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dca446e4-3f85-49e4-a547-eca657107473}, !- Handle
  Shading Surface 68,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e832d8b5-e583-45b1-b6fb-973f56c197f3}, !- Handle
  Shading Surface 69,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292281, 9,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 9,  !- X,Y,Z Vertex 3 {m}
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 4 {m}
  53.7272017766085, 0.000209318712364848, 9, !- X,Y,Z Vertex 5 {m}
  111.606280676514, 17.7306905896679, 9,  !- X,Y,Z Vertex 6 {m}
  109.882127691228, 165.115374833769, 9;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {cfd095be-724e-4bed-a7cb-fa13bf4bca05}, !- Handle
  Shading Surface 70,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11342112885905e-011, 165.546419255665, 9, !- X,Y,Z Vertex 1 {m}
  9.11342112885905e-011, 165.546419255665, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fac501a1-1a23-4651-90ba-b35b672b8d58}, !- Handle
  Shading Surface 71,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.882127691228, 165.115374833769, 9,  !- X,Y,Z Vertex 1 {m}
  109.882127691228, 165.115374833769, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f69f1851-74ac-4837-a475-55554dce029c}, !- Handle
  Shading Surface 72,                     !- Name
  ,                                       !- Construction Name
  {bc750f75-0a34-4325-9aa6-4844dddf8670}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 9,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292281, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292281, 9;  !- X,Y,Z Vertex 4 {m}

OS:DefaultScheduleSet,
  {e5d843c4-482b-4027-8978-748bf68b1df4}, !- Handle
  Story Mid2 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b3f030d-ddd1-4e9f-ac7f-a586891d1af7}, !- Handle
  Story Mid2 Blended Space Type Thermostat, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {29e37125-6dfd-4b81-9228-42535a04576d}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4dae411-5198-493f-ba20-3cfc476b6b71}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Heating Setpoint Temperature Schedule Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {27670865-1f6b-4b2d-ba2a-3c870da0f224}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c40aa94c-ea9a-4ccc-b39b-0a9e139cc760}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Heating Setpoint Temperature Schedule Name
  {25a32f37-5992-462b-8871-189d2d27ef50}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {63bb5dca-bcf8-481b-87c3-65973a1b009d}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {532f94cd-21d4-4c48-b00a-bfbc3d9be733}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Heating Setpoint Temperature Schedule Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {bcf9203e-4e39-414e-aa26-bd0a42bcc9f5}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ceb67fd0-5297-4216-97d3-c5f89b69bf4d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {74623b9d-0e0f-4ee3-90d5-d42dfa62ed10}, !- Plant Side Inlet Node Name
  {4550595c-60b1-42f0-af57-366e34198ff7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eeaf7ab3-3aa1-4c68-87d5-480dcb75460a}, !- Demand Side Inlet Node Name
  {39ae515f-12c6-4fd7-bfb9-4b73691a17c2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {43620e75-c233-4b85-ac67-ceaea41b79f9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Demand Mixer Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Demand Splitter Name
  {68c33845-9663-497a-8f34-418fb36b2771}, !- Supply Mixer Name
  {fa76ad6d-a0d0-4454-a3b0-4d5ae4ca2020}; !- Supply Splitter Name

OS:Node,
  {a113ee2b-1769-4b4b-8dbc-a0dad7ab4387}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {74623b9d-0e0f-4ee3-90d5-d42dfa62ed10}, !- Inlet Port
  {abf67fe2-15f6-45e6-b37d-045698cc894a}; !- Outlet Port

OS:Node,
  {ceb67fd0-5297-4216-97d3-c5f89b69bf4d}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {f0fcd190-cb54-47a5-8d9e-308171e14ddc}, !- Inlet Port
  {4550595c-60b1-42f0-af57-366e34198ff7}; !- Outlet Port

OS:Node,
  {6e703cba-0d35-4461-aaeb-ab8d7f18b193}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {b3480770-e900-4061-944f-94f3adbdfd1e}, !- Inlet Port
  {080b9fe9-e712-4bbe-906b-cfe2d4de595c}; !- Outlet Port

OS:Connector:Mixer,
  {68c33845-9663-497a-8f34-418fb36b2771}, !- Handle
  Connector Mixer 7,                      !- Name
  {c8d30b76-9abf-42b5-8297-440065dec51a}, !- Outlet Branch Name
  {5989dbe5-b61c-4069-b8de-11a126e7a17b}, !- Inlet Branch Name 1
  {f697742e-572b-4d62-a722-300f1ea8d661}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fa76ad6d-a0d0-4454-a3b0-4d5ae4ca2020}, !- Handle
  Connector Splitter 7,                   !- Name
  {72ab4bcb-e68b-4fc6-bd05-9b5407e9a5cb}, !- Inlet Branch Name
  {b3480770-e900-4061-944f-94f3adbdfd1e}, !- Outlet Branch Name 1
  {2d18b01d-5081-4d43-98e4-3545d77e5b44}; !- Outlet Branch Name 2

OS:Connection,
  {74623b9d-0e0f-4ee3-90d5-d42dfa62ed10}, !- Handle
  {fa7f1b54-bbe7-4f32-a4a7-f9bc5ff5589d}, !- Name
  {bcf9203e-4e39-414e-aa26-bd0a42bcc9f5}, !- Source Object
  14,                                     !- Outlet Port
  {a113ee2b-1769-4b4b-8dbc-a0dad7ab4387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3480770-e900-4061-944f-94f3adbdfd1e}, !- Handle
  {4c6abf86-04f9-42f4-ac6e-2177a306501f}, !- Name
  {fa76ad6d-a0d0-4454-a3b0-4d5ae4ca2020}, !- Source Object
  3,                                      !- Outlet Port
  {6e703cba-0d35-4461-aaeb-ab8d7f18b193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4550595c-60b1-42f0-af57-366e34198ff7}, !- Handle
  {5193cab1-eb1d-488f-b1b4-0b621f51ed08}, !- Name
  {ceb67fd0-5297-4216-97d3-c5f89b69bf4d}, !- Source Object
  3,                                      !- Outlet Port
  {bcf9203e-4e39-414e-aa26-bd0a42bcc9f5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {699d4492-defb-4c40-8da4-f0a33b6ccd3f}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {eeaf7ab3-3aa1-4c68-87d5-480dcb75460a}, !- Inlet Port
  {dd2c47cf-bc0c-4f89-bfa2-2722dbd85eef}; !- Outlet Port

OS:Node,
  {eedc39fa-7072-45c9-ba2e-28227cd1530e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {d649b410-150a-4158-bc1a-7d08d77553d9}, !- Inlet Port
  {39ae515f-12c6-4fd7-bfb9-4b73691a17c2}; !- Outlet Port

OS:Node,
  {b9401c96-9ff6-429d-ae0d-47a1f4f3dd65}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {81c40bc8-edac-4c32-8423-210222c046db}, !- Inlet Port
  {be514948-d334-4b84-9d3a-c9019cae78fc}; !- Outlet Port

OS:Connector:Mixer,
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Handle
  Connector Mixer 8,                      !- Name
  {58aac674-c26d-42d9-8809-a6eef632e9e4}, !- Outlet Branch Name
  {cfb2fe14-f4c4-4c1e-92b9-19604d9ab22c}, !- Inlet Branch Name 1
  {6646d9b4-187d-438d-abe0-630a9fbcddef}, !- Inlet Branch Name 2
  {0a9fbbcc-10fd-4f90-b0fa-89a9fa0db81a}, !- Inlet Branch Name 3
  {3ce0bf49-0366-42da-a6ea-9d8a394cec2a}, !- Inlet Branch Name 4
  {de901d77-cf47-4ed8-aa11-7206dd96ef4c}, !- Inlet Branch Name 5
  {b4bb249a-1269-456f-a6bb-44b7f6b7473e}, !- Inlet Branch Name 6
  {baf6b4f1-d62c-47b1-a57e-44ba1e9cabbc}, !- Inlet Branch Name 7
  {cfbf2616-30a8-4b59-ada1-57ab2e08091f}, !- Inlet Branch Name 8
  {5c876eb3-8a4d-4a5d-bfbd-8169fc170e8d}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Handle
  Connector Splitter 8,                   !- Name
  {5bb486f1-472c-48c4-b9a8-1bd8e642f34f}, !- Inlet Branch Name
  {81c40bc8-edac-4c32-8423-210222c046db}, !- Outlet Branch Name 1
  {0adcfb49-a785-462f-8db3-77aca6312fc7}, !- Outlet Branch Name 2
  {44399980-75fb-46f6-8606-a062582b1eb0}, !- Outlet Branch Name 3
  {2316a869-a052-4f8c-9b0d-58b9161e5a8d}, !- Outlet Branch Name 4
  {3e9ff687-0970-4cb7-b7be-81b16a425ede}, !- Outlet Branch Name 5
  {bd113d2d-fe2b-4d85-87e3-e1575957d2e1}, !- Outlet Branch Name 6
  {0927c06d-f227-4cee-b6f7-bb3ca61106e2}, !- Outlet Branch Name 7
  {9ad5d115-c050-47a5-8fa9-a9bc10e55f1c}, !- Outlet Branch Name 8
  {d7266e1a-7513-4e65-9d24-4721443c9700}; !- Outlet Branch Name 9

OS:Connection,
  {eeaf7ab3-3aa1-4c68-87d5-480dcb75460a}, !- Handle
  {e8b96a4a-72fa-4199-be51-33807e5d4d29}, !- Name
  {bcf9203e-4e39-414e-aa26-bd0a42bcc9f5}, !- Source Object
  17,                                     !- Outlet Port
  {699d4492-defb-4c40-8da4-f0a33b6ccd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c40bc8-edac-4c32-8423-210222c046db}, !- Handle
  {6594f6d9-02b0-49d9-8cf4-07f17ad70a9f}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  3,                                      !- Outlet Port
  {b9401c96-9ff6-429d-ae0d-47a1f4f3dd65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ae515f-12c6-4fd7-bfb9-4b73691a17c2}, !- Handle
  {92a692a0-4b49-4a66-b2d8-bb9720b3c392}, !- Name
  {eedc39fa-7072-45c9-ba2e-28227cd1530e}, !- Source Object
  3,                                      !- Outlet Port
  {bcf9203e-4e39-414e-aa26-bd0a42bcc9f5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {01645408-1eae-4aad-a4d6-f8219e147d7a}, !- Handle
  {bcf9203e-4e39-414e-aa26-bd0a42bcc9f5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {43620e75-c233-4b85-ac67-ceaea41b79f9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {dae30cd0-b98b-4b4d-a592-5c1317dd51d8}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {7e3e5198-621c-4d3f-82cc-d35ebbefc6e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e3e5198-621c-4d3f-82cc-d35ebbefc6e1}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {60cec6a2-e85b-4c32-bb58-f823bf3cc25d}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {dae30cd0-b98b-4b4d-a592-5c1317dd51d8}, !- Schedule Name
  {ceb67fd0-5297-4216-97d3-c5f89b69bf4d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {818c299e-49bc-46f7-a81f-ad4f5057bf6a}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {abf67fe2-15f6-45e6-b37d-045698cc894a}, !- Inlet Node Name
  {2da51513-8c95-4db5-860b-bddc2128f84f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6289edf5-718c-46d7-ad4b-5a90b13bfad3}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {2da51513-8c95-4db5-860b-bddc2128f84f}, !- Inlet Port
  {72ab4bcb-e68b-4fc6-bd05-9b5407e9a5cb}; !- Outlet Port

OS:Connection,
  {abf67fe2-15f6-45e6-b37d-045698cc894a}, !- Handle
  {851dfdd0-17d5-4c6c-aab4-fe839dee4d15}, !- Name
  {a113ee2b-1769-4b4b-8dbc-a0dad7ab4387}, !- Source Object
  3,                                      !- Outlet Port
  {818c299e-49bc-46f7-a81f-ad4f5057bf6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da51513-8c95-4db5-860b-bddc2128f84f}, !- Handle
  {913d4281-70fe-40c6-a267-260c62253e34}, !- Name
  {818c299e-49bc-46f7-a81f-ad4f5057bf6a}, !- Source Object
  3,                                      !- Outlet Port
  {6289edf5-718c-46d7-ad4b-5a90b13bfad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ab4bcb-e68b-4fc6-bd05-9b5407e9a5cb}, !- Handle
  {971a5ae0-86b0-4f38-b63b-aa8ae5061a0b}, !- Name
  {6289edf5-718c-46d7-ad4b-5a90b13bfad3}, !- Source Object
  3,                                      !- Outlet Port
  {fa76ad6d-a0d0-4454-a3b0-4d5ae4ca2020}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {1f73a11a-0a61-4652-9035-dd207cb20422}, !- Handle
  Boiler 26543kBtu/hr 0.75 Thermal Eff,   !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {9bc3f7da-1ec8-4e22-9bb3-19804ca62e3c}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {080b9fe9-e712-4bbe-906b-cfe2d4de595c}, !- Boiler Water Inlet Node Name
  {158e16ce-f9fb-4dbe-a9e3-e71b1b6aafdc}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {a1a9bb6e-811d-4e0d-972a-df1df36efe12}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {158e16ce-f9fb-4dbe-a9e3-e71b1b6aafdc}, !- Inlet Port
  {5989dbe5-b61c-4069-b8de-11a126e7a17b}; !- Outlet Port

OS:Connection,
  {080b9fe9-e712-4bbe-906b-cfe2d4de595c}, !- Handle
  {54ec628a-4b3a-401b-a93f-25b1bd4ca202}, !- Name
  {6e703cba-0d35-4461-aaeb-ab8d7f18b193}, !- Source Object
  3,                                      !- Outlet Port
  {1f73a11a-0a61-4652-9035-dd207cb20422}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {158e16ce-f9fb-4dbe-a9e3-e71b1b6aafdc}, !- Handle
  {07f2d5b5-eda4-48c7-87dc-778bb6fd046a}, !- Name
  {1f73a11a-0a61-4652-9035-dd207cb20422}, !- Source Object
  13,                                     !- Outlet Port
  {a1a9bb6e-811d-4e0d-972a-df1df36efe12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5989dbe5-b61c-4069-b8de-11a126e7a17b}, !- Handle
  {c9e2f5ed-9cb7-41e9-af19-19d9d1440d39}, !- Name
  {a1a9bb6e-811d-4e0d-972a-df1df36efe12}, !- Source Object
  3,                                      !- Outlet Port
  {68c33845-9663-497a-8f34-418fb36b2771}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5abea840-985a-420a-9d44-be6c903289f3}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {1b50f12c-d974-45ea-b7c2-065770d6e09b}, !- Inlet Node Name
  {911a51a6-9915-4daa-a294-cc6ecd20c0c5}; !- Outlet Node Name

OS:Node,
  {e6cfe07b-ba9e-459f-b81f-1088726173fd}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {2d18b01d-5081-4d43-98e4-3545d77e5b44}, !- Inlet Port
  {1b50f12c-d974-45ea-b7c2-065770d6e09b}; !- Outlet Port

OS:Connection,
  {2d18b01d-5081-4d43-98e4-3545d77e5b44}, !- Handle
  {d70d39fa-7d79-4e8a-8c8d-1e5f69d82424}, !- Name
  {fa76ad6d-a0d0-4454-a3b0-4d5ae4ca2020}, !- Source Object
  4,                                      !- Outlet Port
  {e6cfe07b-ba9e-459f-b81f-1088726173fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2b470a1-a4ea-4fa4-8058-b1d5ffa130ae}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {911a51a6-9915-4daa-a294-cc6ecd20c0c5}, !- Inlet Port
  {f697742e-572b-4d62-a722-300f1ea8d661}; !- Outlet Port

OS:Connection,
  {1b50f12c-d974-45ea-b7c2-065770d6e09b}, !- Handle
  {ceee586e-bc77-4edf-af58-8d53fec64cc6}, !- Name
  {e6cfe07b-ba9e-459f-b81f-1088726173fd}, !- Source Object
  3,                                      !- Outlet Port
  {5abea840-985a-420a-9d44-be6c903289f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {911a51a6-9915-4daa-a294-cc6ecd20c0c5}, !- Handle
  {0b4b24bd-50c2-4ee5-8383-c5717205d1f5}, !- Name
  {5abea840-985a-420a-9d44-be6c903289f3}, !- Source Object
  3,                                      !- Outlet Port
  {b2b470a1-a4ea-4fa4-8058-b1d5ffa130ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f697742e-572b-4d62-a722-300f1ea8d661}, !- Handle
  {d3c7cace-e91c-4aa6-af0d-884f5db2de99}, !- Name
  {b2b470a1-a4ea-4fa4-8058-b1d5ffa130ae}, !- Source Object
  3,                                      !- Outlet Port
  {68c33845-9663-497a-8f34-418fb36b2771}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {03364747-d8ff-472e-8edc-833cf268b05b}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {be514948-d334-4b84-9d3a-c9019cae78fc}, !- Inlet Node Name
  {7185985f-a8b8-455a-a2ec-15de278ac5e3}; !- Outlet Node Name

OS:Node,
  {c57097f8-57a5-40bf-8580-2f6ff0b2d5df}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {7185985f-a8b8-455a-a2ec-15de278ac5e3}, !- Inlet Port
  {cfb2fe14-f4c4-4c1e-92b9-19604d9ab22c}; !- Outlet Port

OS:Connection,
  {be514948-d334-4b84-9d3a-c9019cae78fc}, !- Handle
  {abd0a33f-5aa7-4535-b15a-2cfa6f75abb2}, !- Name
  {b9401c96-9ff6-429d-ae0d-47a1f4f3dd65}, !- Source Object
  3,                                      !- Outlet Port
  {03364747-d8ff-472e-8edc-833cf268b05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7185985f-a8b8-455a-a2ec-15de278ac5e3}, !- Handle
  {170f42d1-6fd8-4643-9fb9-317b39f41836}, !- Name
  {03364747-d8ff-472e-8edc-833cf268b05b}, !- Source Object
  3,                                      !- Outlet Port
  {c57097f8-57a5-40bf-8580-2f6ff0b2d5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb2fe14-f4c4-4c1e-92b9-19604d9ab22c}, !- Handle
  {3d9fbc6e-d6ce-405d-aa51-c4016b7dfe47}, !- Name
  {c57097f8-57a5-40bf-8580-2f6ff0b2d5df}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b54159b6-8eeb-4052-8b32-9fdf4172a982}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {93099652-bac1-40b0-a257-6dfa38453e5f}, !- Inlet Node Name
  {f0fcd190-cb54-47a5-8d9e-308171e14ddc}; !- Outlet Node Name

OS:Node,
  {438a70fd-d317-4988-82c9-d069a759b747}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {c8d30b76-9abf-42b5-8297-440065dec51a}, !- Inlet Port
  {93099652-bac1-40b0-a257-6dfa38453e5f}; !- Outlet Port

OS:Connection,
  {c8d30b76-9abf-42b5-8297-440065dec51a}, !- Handle
  {ab1fecbb-e00d-4e8e-8204-13ca92d76eff}, !- Name
  {68c33845-9663-497a-8f34-418fb36b2771}, !- Source Object
  2,                                      !- Outlet Port
  {438a70fd-d317-4988-82c9-d069a759b747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93099652-bac1-40b0-a257-6dfa38453e5f}, !- Handle
  {e37fa384-eae2-4d92-b1de-bf257f2bd604}, !- Name
  {438a70fd-d317-4988-82c9-d069a759b747}, !- Source Object
  3,                                      !- Outlet Port
  {b54159b6-8eeb-4052-8b32-9fdf4172a982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0fcd190-cb54-47a5-8d9e-308171e14ddc}, !- Handle
  {b0e340e3-425a-46b0-a731-9b228e3f0056}, !- Name
  {b54159b6-8eeb-4052-8b32-9fdf4172a982}, !- Source Object
  3,                                      !- Outlet Port
  {ceb67fd0-5297-4216-97d3-c5f89b69bf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1600c5de-50ca-4776-acad-0868f7eebb8f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {dd2c47cf-bc0c-4f89-bfa2-2722dbd85eef}, !- Inlet Node Name
  {fbbaa385-ef62-403e-8b5a-7562625d76ac}; !- Outlet Node Name

OS:Node,
  {4cf1f076-d0b7-40a8-aa74-343a2afdf307}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {fbbaa385-ef62-403e-8b5a-7562625d76ac}, !- Inlet Port
  {5bb486f1-472c-48c4-b9a8-1bd8e642f34f}; !- Outlet Port

OS:Connection,
  {dd2c47cf-bc0c-4f89-bfa2-2722dbd85eef}, !- Handle
  {37d1f1f7-2a29-416f-81c8-0d204cc837fe}, !- Name
  {699d4492-defb-4c40-8da4-f0a33b6ccd3f}, !- Source Object
  3,                                      !- Outlet Port
  {1600c5de-50ca-4776-acad-0868f7eebb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbaa385-ef62-403e-8b5a-7562625d76ac}, !- Handle
  {3b42faaf-173b-483c-8d27-c8b869d36d55}, !- Name
  {1600c5de-50ca-4776-acad-0868f7eebb8f}, !- Source Object
  3,                                      !- Outlet Port
  {4cf1f076-d0b7-40a8-aa74-343a2afdf307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb486f1-472c-48c4-b9a8-1bd8e642f34f}, !- Handle
  {d57ccb61-8d4f-48ef-b76b-888ae93c9925}, !- Name
  {4cf1f076-d0b7-40a8-aa74-343a2afdf307}, !- Source Object
  3,                                      !- Outlet Port
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77decb0b-39ce-4892-810c-b39e7e15df93}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {15067a25-39cb-49da-8bdd-62bd0548e3c1}, !- Inlet Node Name
  {d649b410-150a-4158-bc1a-7d08d77553d9}; !- Outlet Node Name

OS:Node,
  {2b396e31-c58d-4d39-910a-04f2c12c701d}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {58aac674-c26d-42d9-8809-a6eef632e9e4}, !- Inlet Port
  {15067a25-39cb-49da-8bdd-62bd0548e3c1}; !- Outlet Port

OS:Connection,
  {58aac674-c26d-42d9-8809-a6eef632e9e4}, !- Handle
  {ba24fb88-35ac-4b3f-a857-4c018c03afe8}, !- Name
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Source Object
  2,                                      !- Outlet Port
  {2b396e31-c58d-4d39-910a-04f2c12c701d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15067a25-39cb-49da-8bdd-62bd0548e3c1}, !- Handle
  {b053fc6b-8de1-45b0-b1d2-c8c5cfbb48dc}, !- Name
  {2b396e31-c58d-4d39-910a-04f2c12c701d}, !- Source Object
  3,                                      !- Outlet Port
  {77decb0b-39ce-4892-810c-b39e7e15df93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d649b410-150a-4158-bc1a-7d08d77553d9}, !- Handle
  {d6a6327c-c7cc-4c43-bcfd-007faff626c3}, !- Name
  {77decb0b-39ce-4892-810c-b39e7e15df93}, !- Source Object
  3,                                      !- Outlet Port
  {eedc39fa-7072-45c9-ba2e-28227cd1530e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c368020a-511c-4985-a637-421cf0176d23}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8902944c-7163-487d-aae0-a36c711f9583}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {91f70a8b-d397-4200-af4d-70941e7bc47b}, !- Plant Side Inlet Node Name
  {3bfc296b-f542-4f13-97cf-fa727de002c6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f7478a57-bf1d-4ae6-bf42-129ecdcd93de}, !- Demand Side Inlet Node Name
  {9fe07294-9ee0-42cc-b605-6032dfe564eb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d9c2ac54-3ab4-4750-ad1f-f1a7f80103f5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7d894af9-fd69-464e-936a-beef406443ba}, !- Demand Mixer Name
  {a6787cd6-74fe-4c69-87f0-57cf43159176}, !- Demand Splitter Name
  {88c5f6e3-913c-4840-8b7c-3dfe68a27a3b}, !- Supply Mixer Name
  {2b6a1122-fe37-4b21-9726-323583926357}; !- Supply Splitter Name

OS:Node,
  {c65e4ca4-2369-4105-80dc-0ff84dc90a36}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {91f70a8b-d397-4200-af4d-70941e7bc47b}, !- Inlet Port
  {5d59f59d-f97c-4c22-989b-4bc541382768}; !- Outlet Port

OS:Node,
  {8902944c-7163-487d-aae0-a36c711f9583}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {0f361f8c-2a89-4cc5-a1c8-0dc3cc2cfe18}, !- Inlet Port
  {3bfc296b-f542-4f13-97cf-fa727de002c6}; !- Outlet Port

OS:Node,
  {7ea66484-1e01-48f1-b7be-62d3f16da52d}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Name
  {31637ab2-753c-4984-9f7a-44f5a1e45132}, !- Inlet Port
  {1ec20878-44ce-40aa-b3f2-465aaae42c30}; !- Outlet Port

OS:Connector:Mixer,
  {88c5f6e3-913c-4840-8b7c-3dfe68a27a3b}, !- Handle
  Connector Mixer 9,                      !- Name
  {5b6adafa-4f09-4bca-93d9-96f757c57d4b}, !- Outlet Branch Name
  {39822a55-c77b-4bbd-8f2b-cbac2f7a661f}, !- Inlet Branch Name 1
  {9736d70c-57c3-42a0-b51a-57dabceaa4cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2b6a1122-fe37-4b21-9726-323583926357}, !- Handle
  Connector Splitter 9,                   !- Name
  {a9d06054-4887-4126-88f5-e8a3df7c9c6b}, !- Inlet Branch Name
  {31637ab2-753c-4984-9f7a-44f5a1e45132}, !- Outlet Branch Name 1
  {1acfdacb-5a82-4dcf-b626-9eb3dd21bbc8}; !- Outlet Branch Name 2

OS:Connection,
  {91f70a8b-d397-4200-af4d-70941e7bc47b}, !- Handle
  {c05b772e-8994-4bd4-b8e9-95f002e05f19}, !- Name
  {c368020a-511c-4985-a637-421cf0176d23}, !- Source Object
  14,                                     !- Outlet Port
  {c65e4ca4-2369-4105-80dc-0ff84dc90a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31637ab2-753c-4984-9f7a-44f5a1e45132}, !- Handle
  {fb92c588-51f2-4401-b29e-99d2dc9f190c}, !- Name
  {2b6a1122-fe37-4b21-9726-323583926357}, !- Source Object
  3,                                      !- Outlet Port
  {7ea66484-1e01-48f1-b7be-62d3f16da52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfc296b-f542-4f13-97cf-fa727de002c6}, !- Handle
  {191dd9a8-4d54-4d35-9899-2c20418a7dab}, !- Name
  {8902944c-7163-487d-aae0-a36c711f9583}, !- Source Object
  3,                                      !- Outlet Port
  {c368020a-511c-4985-a637-421cf0176d23}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1ba4fdfd-b92e-4a33-a5c1-5fa8766ddcfc}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {f7478a57-bf1d-4ae6-bf42-129ecdcd93de}, !- Inlet Port
  {37d8cc41-180f-420f-b10b-61c2dbe2eecf}; !- Outlet Port

OS:Node,
  {8544c879-0e5f-4cf1-9b41-f8cfe3f96234}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {051e6641-c3db-4de7-9226-2630a4d51cc5}, !- Inlet Port
  {9fe07294-9ee0-42cc-b605-6032dfe564eb}; !- Outlet Port

OS:Node,
  {6fb76c41-0702-488c-8cbb-ca7a424331bf}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {76b659df-644f-488c-a39b-dc29169f0c46}, !- Inlet Port
  {da2d6094-e8a5-4185-b161-70fb7fb255b8}; !- Outlet Port

OS:Connector:Mixer,
  {7d894af9-fd69-464e-936a-beef406443ba}, !- Handle
  Connector Mixer 10,                     !- Name
  {d0f84eb0-dfd3-470b-a7ca-38867fc609f5}, !- Outlet Branch Name
  {755aeeea-9d37-4025-a764-407377dd6d09}, !- Inlet Branch Name 1
  {b05fe2b8-c1be-4534-8c41-86d201a56df7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a6787cd6-74fe-4c69-87f0-57cf43159176}, !- Handle
  Connector Splitter 10,                  !- Name
  {8a899f81-86af-4caa-9f11-79528c8aef0a}, !- Inlet Branch Name
  {76b659df-644f-488c-a39b-dc29169f0c46}, !- Outlet Branch Name 1
  {3da3509a-05f6-4257-90d3-d37b069e5245}; !- Outlet Branch Name 2

OS:Connection,
  {f7478a57-bf1d-4ae6-bf42-129ecdcd93de}, !- Handle
  {e99f89f0-5cde-41c5-9b4d-74113e4f4177}, !- Name
  {c368020a-511c-4985-a637-421cf0176d23}, !- Source Object
  17,                                     !- Outlet Port
  {1ba4fdfd-b92e-4a33-a5c1-5fa8766ddcfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b659df-644f-488c-a39b-dc29169f0c46}, !- Handle
  {0a195a34-2b1c-41b7-b201-826c0a81f156}, !- Name
  {a6787cd6-74fe-4c69-87f0-57cf43159176}, !- Source Object
  3,                                      !- Outlet Port
  {6fb76c41-0702-488c-8cbb-ca7a424331bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe07294-9ee0-42cc-b605-6032dfe564eb}, !- Handle
  {5daab0c1-8306-485d-b232-59d74de7a5c6}, !- Name
  {8544c879-0e5f-4cf1-9b41-f8cfe3f96234}, !- Source Object
  3,                                      !- Outlet Port
  {c368020a-511c-4985-a637-421cf0176d23}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0fb76c22-5402-4128-8002-f695ba998e40}, !- Handle
  {c368020a-511c-4985-a637-421cf0176d23}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d9c2ac54-3ab4-4750-ad1f-f1a7f80103f5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b09e10a2-204c-417f-9018-a24566d8a99f}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {8902944c-7163-487d-aae0-a36c711f9583}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2cb717c9-f9e8-4be8-a401-7e9174b8f3e2}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {5d59f59d-f97c-4c22-989b-4bc541382768}, !- Inlet Node Name
  {7cf38d7d-0536-430d-a861-9a43e8c173f5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.95,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b3687155-e2d6-47fc-b2b5-e1ea64be0b62}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {7cf38d7d-0536-430d-a861-9a43e8c173f5}, !- Inlet Port
  {a9d06054-4887-4126-88f5-e8a3df7c9c6b}; !- Outlet Port

OS:Connection,
  {5d59f59d-f97c-4c22-989b-4bc541382768}, !- Handle
  {0e77dd5a-d44e-4f65-af3c-5e2d9c86018d}, !- Name
  {c65e4ca4-2369-4105-80dc-0ff84dc90a36}, !- Source Object
  3,                                      !- Outlet Port
  {2cb717c9-f9e8-4be8-a401-7e9174b8f3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf38d7d-0536-430d-a861-9a43e8c173f5}, !- Handle
  {a93b1772-07c9-4a24-ad02-5fb4592a2a23}, !- Name
  {2cb717c9-f9e8-4be8-a401-7e9174b8f3e2}, !- Source Object
  3,                                      !- Outlet Port
  {b3687155-e2d6-47fc-b2b5-e1ea64be0b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d06054-4887-4126-88f5-e8a3df7c9c6b}, !- Handle
  {21d65902-64f6-4cd1-9817-8b65e78c4c20}, !- Name
  {b3687155-e2d6-47fc-b2b5-e1ea64be0b62}, !- Source Object
  3,                                      !- Outlet Port
  {2b6a1122-fe37-4b21-9726-323583926357}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {0a9f6232-3287-4e4e-a7fa-af62d6ba4fc5}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {1ec20878-44ce-40aa-b3f2-465aaae42c30}, !- Water Inlet Node Name
  {583a0815-86a3-450c-b078-683cdd4d9405}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  179205.853709533,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  53761.75611286,                         !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {9c1a8ccf-00b8-493a-bc62-b610abf9bd2f}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Name
  {583a0815-86a3-450c-b078-683cdd4d9405}, !- Inlet Port
  {39822a55-c77b-4bbd-8f2b-cbac2f7a661f}; !- Outlet Port

OS:Connection,
  {1ec20878-44ce-40aa-b3f2-465aaae42c30}, !- Handle
  {47104df3-d9fe-432d-b232-ca09527dfa94}, !- Name
  {7ea66484-1e01-48f1-b7be-62d3f16da52d}, !- Source Object
  3,                                      !- Outlet Port
  {0a9f6232-3287-4e4e-a7fa-af62d6ba4fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583a0815-86a3-450c-b078-683cdd4d9405}, !- Handle
  {f767bc7a-5eb2-4f28-a96e-fb56f93c3b89}, !- Name
  {0a9f6232-3287-4e4e-a7fa-af62d6ba4fc5}, !- Source Object
  3,                                      !- Outlet Port
  {9c1a8ccf-00b8-493a-bc62-b610abf9bd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39822a55-c77b-4bbd-8f2b-cbac2f7a661f}, !- Handle
  {d1af3132-3d7a-4d64-8c47-f69774717ca6}, !- Name
  {9c1a8ccf-00b8-493a-bc62-b610abf9bd2f}, !- Source Object
  3,                                      !- Outlet Port
  {88c5f6e3-913c-4840-8b7c-3dfe68a27a3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fc47878-d39e-4417-a738-5873e5913d23}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {04ea2b0c-e7ac-48df-8d72-49df0861061f}, !- Inlet Node Name
  {1ab57a14-0fa8-4253-aab7-1ac43087acbd}; !- Outlet Node Name

OS:Node,
  {1dc3493c-3a6c-433b-a719-adf35e123e1f}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {1acfdacb-5a82-4dcf-b626-9eb3dd21bbc8}, !- Inlet Port
  {04ea2b0c-e7ac-48df-8d72-49df0861061f}; !- Outlet Port

OS:Connection,
  {1acfdacb-5a82-4dcf-b626-9eb3dd21bbc8}, !- Handle
  {5bce04ab-5cf9-4ea5-91b5-0f73e0a8f378}, !- Name
  {2b6a1122-fe37-4b21-9726-323583926357}, !- Source Object
  4,                                      !- Outlet Port
  {1dc3493c-3a6c-433b-a719-adf35e123e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a32b59b6-5967-4c0b-b515-0aa3319ac80b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {1ab57a14-0fa8-4253-aab7-1ac43087acbd}, !- Inlet Port
  {9736d70c-57c3-42a0-b51a-57dabceaa4cc}; !- Outlet Port

OS:Connection,
  {04ea2b0c-e7ac-48df-8d72-49df0861061f}, !- Handle
  {5972ffd9-8fa9-4dd2-9eac-384e7e100f8d}, !- Name
  {1dc3493c-3a6c-433b-a719-adf35e123e1f}, !- Source Object
  3,                                      !- Outlet Port
  {5fc47878-d39e-4417-a738-5873e5913d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab57a14-0fa8-4253-aab7-1ac43087acbd}, !- Handle
  {87f05fb8-efc4-43f4-81e5-530d045263ea}, !- Name
  {5fc47878-d39e-4417-a738-5873e5913d23}, !- Source Object
  3,                                      !- Outlet Port
  {a32b59b6-5967-4c0b-b515-0aa3319ac80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9736d70c-57c3-42a0-b51a-57dabceaa4cc}, !- Handle
  {a9b22d3b-ff2e-48e6-af47-213ab6358f5c}, !- Name
  {a32b59b6-5967-4c0b-b515-0aa3319ac80b}, !- Source Object
  3,                                      !- Outlet Port
  {88c5f6e3-913c-4840-8b7c-3dfe68a27a3b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7d2116a-395d-415c-8823-10e1b4f939bc}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {da2d6094-e8a5-4185-b161-70fb7fb255b8}, !- Inlet Node Name
  {6d44c221-e2e1-4025-ad88-375b06ea9a4e}; !- Outlet Node Name

OS:Node,
  {7df7cba0-e69f-4f32-bd65-a3959a4810ee}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {6d44c221-e2e1-4025-ad88-375b06ea9a4e}, !- Inlet Port
  {755aeeea-9d37-4025-a764-407377dd6d09}; !- Outlet Port

OS:Connection,
  {da2d6094-e8a5-4185-b161-70fb7fb255b8}, !- Handle
  {99d85463-60a2-4f01-9e6c-f80082138824}, !- Name
  {6fb76c41-0702-488c-8cbb-ca7a424331bf}, !- Source Object
  3,                                      !- Outlet Port
  {f7d2116a-395d-415c-8823-10e1b4f939bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d44c221-e2e1-4025-ad88-375b06ea9a4e}, !- Handle
  {8297bc99-0ba4-4943-9fd9-66880ca1dda1}, !- Name
  {f7d2116a-395d-415c-8823-10e1b4f939bc}, !- Source Object
  3,                                      !- Outlet Port
  {7df7cba0-e69f-4f32-bd65-a3959a4810ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755aeeea-9d37-4025-a764-407377dd6d09}, !- Handle
  {bde60e6e-7782-4eb6-bb09-7960f2df6044}, !- Name
  {7df7cba0-e69f-4f32-bd65-a3959a4810ee}, !- Source Object
  3,                                      !- Outlet Port
  {7d894af9-fd69-464e-936a-beef406443ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f8cd341-cce6-4380-b42d-5f391addc6ab}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {885d3de7-2f2f-4e4c-9549-3dc751a99e9d}, !- Inlet Node Name
  {0f361f8c-2a89-4cc5-a1c8-0dc3cc2cfe18}; !- Outlet Node Name

OS:Node,
  {32f855fa-ec05-4bad-bc80-a2b73ef63a9d}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {5b6adafa-4f09-4bca-93d9-96f757c57d4b}, !- Inlet Port
  {885d3de7-2f2f-4e4c-9549-3dc751a99e9d}; !- Outlet Port

OS:Connection,
  {5b6adafa-4f09-4bca-93d9-96f757c57d4b}, !- Handle
  {5838fa9c-a55d-4d77-911b-eb7c81f913a3}, !- Name
  {88c5f6e3-913c-4840-8b7c-3dfe68a27a3b}, !- Source Object
  2,                                      !- Outlet Port
  {32f855fa-ec05-4bad-bc80-a2b73ef63a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {885d3de7-2f2f-4e4c-9549-3dc751a99e9d}, !- Handle
  {aa1b9207-f0e3-4ce2-b14d-b665a07b8184}, !- Name
  {32f855fa-ec05-4bad-bc80-a2b73ef63a9d}, !- Source Object
  3,                                      !- Outlet Port
  {5f8cd341-cce6-4380-b42d-5f391addc6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f361f8c-2a89-4cc5-a1c8-0dc3cc2cfe18}, !- Handle
  {17cd4090-5919-412d-9437-c45dab76f50c}, !- Name
  {5f8cd341-cce6-4380-b42d-5f391addc6ab}, !- Source Object
  3,                                      !- Outlet Port
  {8902944c-7163-487d-aae0-a36c711f9583}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a0738db-2142-43fa-9a3f-2c56675fcdbe}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {37d8cc41-180f-420f-b10b-61c2dbe2eecf}, !- Inlet Node Name
  {30e9e847-8438-459c-8602-f9bfabfbdcb3}; !- Outlet Node Name

OS:Node,
  {19b6fb15-55ca-4ac7-860a-2e4b5c362f5a}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {30e9e847-8438-459c-8602-f9bfabfbdcb3}, !- Inlet Port
  {8a899f81-86af-4caa-9f11-79528c8aef0a}; !- Outlet Port

OS:Connection,
  {37d8cc41-180f-420f-b10b-61c2dbe2eecf}, !- Handle
  {fbd7a061-ea79-4e54-933b-817190636476}, !- Name
  {1ba4fdfd-b92e-4a33-a5c1-5fa8766ddcfc}, !- Source Object
  3,                                      !- Outlet Port
  {5a0738db-2142-43fa-9a3f-2c56675fcdbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e9e847-8438-459c-8602-f9bfabfbdcb3}, !- Handle
  {a8faffe2-b5c3-48e8-9ab7-70bd23258686}, !- Name
  {5a0738db-2142-43fa-9a3f-2c56675fcdbe}, !- Source Object
  3,                                      !- Outlet Port
  {19b6fb15-55ca-4ac7-860a-2e4b5c362f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a899f81-86af-4caa-9f11-79528c8aef0a}, !- Handle
  {d5f26ed6-e244-4adf-b5bc-169702914374}, !- Name
  {19b6fb15-55ca-4ac7-860a-2e4b5c362f5a}, !- Source Object
  3,                                      !- Outlet Port
  {a6787cd6-74fe-4c69-87f0-57cf43159176}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dfd2e2bc-4229-492c-8a3e-6862cb58f479}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {f4d695a9-a032-4021-b2a5-404a81c4d100}, !- Inlet Node Name
  {051e6641-c3db-4de7-9226-2630a4d51cc5}; !- Outlet Node Name

OS:Node,
  {921209f4-73e3-47ac-8974-825c6bea31bb}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {d0f84eb0-dfd3-470b-a7ca-38867fc609f5}, !- Inlet Port
  {f4d695a9-a032-4021-b2a5-404a81c4d100}; !- Outlet Port

OS:Connection,
  {d0f84eb0-dfd3-470b-a7ca-38867fc609f5}, !- Handle
  {3dc316b8-062b-452b-9f6a-8eba39a3daeb}, !- Name
  {7d894af9-fd69-464e-936a-beef406443ba}, !- Source Object
  2,                                      !- Outlet Port
  {921209f4-73e3-47ac-8974-825c6bea31bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d695a9-a032-4021-b2a5-404a81c4d100}, !- Handle
  {f6a3f292-f105-434d-b3dd-1d00d5599945}, !- Name
  {921209f4-73e3-47ac-8974-825c6bea31bb}, !- Source Object
  3,                                      !- Outlet Port
  {dfd2e2bc-4229-492c-8a3e-6862cb58f479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051e6641-c3db-4de7-9226-2630a4d51cc5}, !- Handle
  {4eaf83be-8817-4de8-bfb5-f3a661d079b9}, !- Name
  {dfd2e2bc-4229-492c-8a3e-6862cb58f479}, !- Source Object
  3,                                      !- Outlet Port
  {8544c879-0e5f-4cf1-9b41-f8cfe3f96234}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6bad5e3b-a314-4698-a264-d9f291989abe}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {78258db3-ab4c-4219-b891-e96d7668aff5}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {20c23486-b7c0-46ea-93e0-d5f561e65e1b}, !- Plant Side Inlet Node Name
  {78802a79-0e6a-4244-bb1a-ad728d254b0b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {af1b9e90-4ccc-4fc2-b93c-c80c6052c8b0}, !- Demand Side Inlet Node Name
  {ff9419dc-8a45-4159-8306-5dc4fffefacb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {399fde8f-c533-4493-9a03-a034de06409a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {95cc8610-36c1-4bbc-88fb-3ac6cc07bf91}, !- Demand Mixer Name
  {634ba707-afff-48e6-9fba-3ce0ba3fdf74}, !- Demand Splitter Name
  {3fec4163-b28d-44ab-bec6-98331c10bf6d}, !- Supply Mixer Name
  {14b50139-4115-473c-8f7a-f5b1c95e9290}; !- Supply Splitter Name

OS:Node,
  {3e02e777-bb82-4de9-ad49-cc7e9e98ae56}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {20c23486-b7c0-46ea-93e0-d5f561e65e1b}, !- Inlet Port
  {bf578897-e226-4ef0-aba5-7ddf74cfcdde}; !- Outlet Port

OS:Node,
  {78258db3-ab4c-4219-b891-e96d7668aff5}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {a5b6577d-25bf-4d29-911e-fe6f39086569}, !- Inlet Port
  {78802a79-0e6a-4244-bb1a-ad728d254b0b}; !- Outlet Port

OS:Node,
  {434e5b9a-63f5-430b-8537-fb79ac2121dd}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {b9f8656c-75dc-4f6b-a606-ebffa8106091}, !- Inlet Port
  {92c32af8-02a9-442c-96b3-fea908954e1d}; !- Outlet Port

OS:Connector:Mixer,
  {3fec4163-b28d-44ab-bec6-98331c10bf6d}, !- Handle
  Connector Mixer 11,                     !- Name
  {3f614d75-9bc6-4eb4-a38c-a70f464ed96b}, !- Outlet Branch Name
  {ed147931-ffeb-4d80-a126-4c4f63d319ce}, !- Inlet Branch Name 1
  {90e72e72-e4a4-4671-bc21-fcbe185c6e4d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {14b50139-4115-473c-8f7a-f5b1c95e9290}, !- Handle
  Connector Splitter 11,                  !- Name
  {60e4a62a-a120-4129-9c16-a9086e42ad83}, !- Inlet Branch Name
  {b9f8656c-75dc-4f6b-a606-ebffa8106091}, !- Outlet Branch Name 1
  {2726ad92-51a8-4616-967e-5de13816948a}; !- Outlet Branch Name 2

OS:Connection,
  {20c23486-b7c0-46ea-93e0-d5f561e65e1b}, !- Handle
  {6644022f-4a9a-4dce-bb87-4d0b43b940ca}, !- Name
  {6bad5e3b-a314-4698-a264-d9f291989abe}, !- Source Object
  14,                                     !- Outlet Port
  {3e02e777-bb82-4de9-ad49-cc7e9e98ae56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f8656c-75dc-4f6b-a606-ebffa8106091}, !- Handle
  {ffda583c-49e6-46fb-96af-a7f481c7dd14}, !- Name
  {14b50139-4115-473c-8f7a-f5b1c95e9290}, !- Source Object
  3,                                      !- Outlet Port
  {434e5b9a-63f5-430b-8537-fb79ac2121dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78802a79-0e6a-4244-bb1a-ad728d254b0b}, !- Handle
  {62e05218-5fb6-480c-bcd1-33ce884bebfe}, !- Name
  {78258db3-ab4c-4219-b891-e96d7668aff5}, !- Source Object
  3,                                      !- Outlet Port
  {6bad5e3b-a314-4698-a264-d9f291989abe}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {12645ead-c693-44c0-a57f-cb8d66a59f2d}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {af1b9e90-4ccc-4fc2-b93c-c80c6052c8b0}, !- Inlet Port
  {5be7dc4d-3287-4fb3-b726-f053af13dc1b}; !- Outlet Port

OS:Node,
  {15c8a522-bc7b-41ce-a72e-af75ff35f71e}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {113df581-a275-4669-993e-0046e2f1ab7b}, !- Inlet Port
  {ff9419dc-8a45-4159-8306-5dc4fffefacb}; !- Outlet Port

OS:Node,
  {02d32c06-ab00-4864-8321-ed02a816018c}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {494ad29e-0676-4b6f-9447-d8319ebbf8df}, !- Inlet Port
  {1cfe9914-0f5e-489d-9faa-a02c3644c9ca}; !- Outlet Port

OS:Connector:Mixer,
  {95cc8610-36c1-4bbc-88fb-3ac6cc07bf91}, !- Handle
  Connector Mixer 12,                     !- Name
  {e88c688f-6841-4453-bb89-c853890cca9b}, !- Outlet Branch Name
  {6d1f1882-a40e-499d-a33a-d7f054c1cedc}, !- Inlet Branch Name 1
  {e5240d41-f830-4100-b685-59505c8512f9}, !- Inlet Branch Name 2
  {15b3be40-f0ec-442b-a2c9-b3f0595fb790}, !- Inlet Branch Name 3
  {5bd62d59-c718-42f5-bb72-71753da6d3ff}, !- Inlet Branch Name 4
  {6e6df0ae-8a2c-4f7b-be7f-d7fea55e2934}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {634ba707-afff-48e6-9fba-3ce0ba3fdf74}, !- Handle
  Connector Splitter 12,                  !- Name
  {a02369a8-8ce1-4f5d-9042-a2e08340b799}, !- Inlet Branch Name
  {494ad29e-0676-4b6f-9447-d8319ebbf8df}, !- Outlet Branch Name 1
  {daec6263-c278-4c0c-8241-112b44815cdd}, !- Outlet Branch Name 2
  {e7951ff7-28c3-438f-8c94-aaf7e7e1a9ca}, !- Outlet Branch Name 3
  {a0e3c14c-38e0-4549-bbbe-39243c80f6a9}, !- Outlet Branch Name 4
  {c4977ef1-6ed8-4c61-8c3c-bc07bc7c4589}; !- Outlet Branch Name 5

OS:Connection,
  {af1b9e90-4ccc-4fc2-b93c-c80c6052c8b0}, !- Handle
  {c70ba252-ce47-4ea4-88c3-22b34a123db2}, !- Name
  {6bad5e3b-a314-4698-a264-d9f291989abe}, !- Source Object
  17,                                     !- Outlet Port
  {12645ead-c693-44c0-a57f-cb8d66a59f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494ad29e-0676-4b6f-9447-d8319ebbf8df}, !- Handle
  {bed9daf6-0dfe-4164-ba3e-6a0b72311492}, !- Name
  {634ba707-afff-48e6-9fba-3ce0ba3fdf74}, !- Source Object
  3,                                      !- Outlet Port
  {02d32c06-ab00-4864-8321-ed02a816018c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9419dc-8a45-4159-8306-5dc4fffefacb}, !- Handle
  {580ee8e2-3779-41ae-9773-cb2610acb3da}, !- Name
  {15c8a522-bc7b-41ce-a72e-af75ff35f71e}, !- Source Object
  3,                                      !- Outlet Port
  {6bad5e3b-a314-4698-a264-d9f291989abe}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {968790b3-9821-4fa8-8f4b-95eeb9e22469}, !- Handle
  {6bad5e3b-a314-4698-a264-d9f291989abe}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {399fde8f-c533-4493-9a03-a034de06409a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {fa78f21c-2ae4-4cc5-849e-85c979d614a6}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {da52f4f1-dfcb-4165-a171-bb051a36e844}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da52f4f1-dfcb-4165-a171-bb051a36e844}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f53b7644-d875-4809-996a-147d3d9cef52}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {fa78f21c-2ae4-4cc5-849e-85c979d614a6}, !- Schedule Name
  {78258db3-ab4c-4219-b891-e96d7668aff5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {baa22f86-6754-49ff-8cd6-a8db73b868e8}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {bf578897-e226-4ef0-aba5-7ddf74cfcdde}, !- Inlet Node Name
  {edcac852-e609-4650-895d-8beaa2809e8e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {20416eb1-8cf5-44b4-aa72-7a5b0201a51e}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {edcac852-e609-4650-895d-8beaa2809e8e}, !- Inlet Port
  {60e4a62a-a120-4129-9c16-a9086e42ad83}; !- Outlet Port

OS:Connection,
  {bf578897-e226-4ef0-aba5-7ddf74cfcdde}, !- Handle
  {f0989e01-8d0d-41f2-a0ad-b8d961e1b298}, !- Name
  {3e02e777-bb82-4de9-ad49-cc7e9e98ae56}, !- Source Object
  3,                                      !- Outlet Port
  {baa22f86-6754-49ff-8cd6-a8db73b868e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcac852-e609-4650-895d-8beaa2809e8e}, !- Handle
  {4552d157-9ddb-4c0e-bc45-4ebaabf33459}, !- Name
  {baa22f86-6754-49ff-8cd6-a8db73b868e8}, !- Source Object
  3,                                      !- Outlet Port
  {20416eb1-8cf5-44b4-aa72-7a5b0201a51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e4a62a-a120-4129-9c16-a9086e42ad83}, !- Handle
  {1f89adb8-e688-4c90-b841-09a37f2c047f}, !- Name
  {20416eb1-8cf5-44b4-aa72-7a5b0201a51e}, !- Source Object
  3,                                      !- Outlet Port
  {14b50139-4115-473c-8f7a-f5b1c95e9290}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {dc9db5c3-d47e-4adf-b5a4-ca61203f7c39}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {77136dec-a5c1-4d21-bcbc-b36205aeeb88}, !- Inlet Node Name
  {7774e774-b4c1-43dd-9212-4ddf57738fbf}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.945,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ff5b3264-1a82-425e-8b4a-c04d14ec4590}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {7774e774-b4c1-43dd-9212-4ddf57738fbf}, !- Inlet Port
  {a02369a8-8ce1-4f5d-9042-a2e08340b799}; !- Outlet Port

OS:Connection,
  {7774e774-b4c1-43dd-9212-4ddf57738fbf}, !- Handle
  {4436c853-2e07-4079-b80d-80add06e03f7}, !- Name
  {dc9db5c3-d47e-4adf-b5a4-ca61203f7c39}, !- Source Object
  3,                                      !- Outlet Port
  {ff5b3264-1a82-425e-8b4a-c04d14ec4590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02369a8-8ce1-4f5d-9042-a2e08340b799}, !- Handle
  {67b808bd-e786-4ee4-ae06-7216e1000ee8}, !- Name
  {ff5b3264-1a82-425e-8b4a-c04d14ec4590}, !- Source Object
  3,                                      !- Outlet Port
  {634ba707-afff-48e6-9fba-3ce0ba3fdf74}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {db219225-2311-4e5c-8b4b-09d657201e50}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 3415tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.50391236306729,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e4379f76-f623-4a4d-abca-eb222a799d58}, !- Cooling Capacity Function of Temperature Curve Name
  {878e59a7-92f1-46a9-965d-9f87acad309a}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {6d5025f0-a42e-47be-a418-03971531af0d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {92c32af8-02a9-442c-96b3-fea908954e1d}, !- Chilled Water Inlet Node Name
  {d9b3c645-8e8b-41a3-99c8-27d616b940d3}, !- Chilled Water Outlet Node Name
  {52f4eb95-40fe-4087-8509-62bc82e267dc}, !- Condenser Inlet Node Name
  {24656d77-c667-41ea-8cc1-b26104dc8023}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {7f27f15c-4c0f-4776-b7a3-4f3ba3337098}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0e5e500b-7215-4b66-a703-c9e50bd03a8b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a06ac195-7f11-4fdd-8763-41a72189146c}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1352f8c3-ba36-4388-bfba-839a21d159c7}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {d9b3c645-8e8b-41a3-99c8-27d616b940d3}, !- Inlet Port
  {ed147931-ffeb-4d80-a126-4c4f63d319ce}; !- Outlet Port

OS:Connection,
  {92c32af8-02a9-442c-96b3-fea908954e1d}, !- Handle
  {341316bb-5c19-43bb-bba1-3ffee8c68a67}, !- Name
  {434e5b9a-63f5-430b-8537-fb79ac2121dd}, !- Source Object
  3,                                      !- Outlet Port
  {db219225-2311-4e5c-8b4b-09d657201e50}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {d9b3c645-8e8b-41a3-99c8-27d616b940d3}, !- Handle
  {ffd2b24f-c5e6-4088-9a69-b30498f5de28}, !- Name
  {db219225-2311-4e5c-8b4b-09d657201e50}, !- Source Object
  16,                                     !- Outlet Port
  {1352f8c3-ba36-4388-bfba-839a21d159c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed147931-ffeb-4d80-a126-4c4f63d319ce}, !- Handle
  {c2aaf3ef-3f5f-405c-97d4-093f935b09dd}, !- Name
  {1352f8c3-ba36-4388-bfba-839a21d159c7}, !- Source Object
  3,                                      !- Outlet Port
  {3fec4163-b28d-44ab-bec6-98331c10bf6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd6c1716-580c-4a22-9638-6a3dc8f6a33b}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {3da3509a-05f6-4257-90d3-d37b069e5245}, !- Inlet Port
  {52f4eb95-40fe-4087-8509-62bc82e267dc}; !- Outlet Port

OS:Connection,
  {3da3509a-05f6-4257-90d3-d37b069e5245}, !- Handle
  {f3f17690-2373-4ac8-8e5c-a10a3ada8516}, !- Name
  {a6787cd6-74fe-4c69-87f0-57cf43159176}, !- Source Object
  4,                                      !- Outlet Port
  {dd6c1716-580c-4a22-9638-6a3dc8f6a33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a99c68-7dd3-4e66-9c7e-5f55baaf6a01}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {24656d77-c667-41ea-8cc1-b26104dc8023}, !- Inlet Port
  {b05fe2b8-c1be-4534-8c41-86d201a56df7}; !- Outlet Port

OS:Connection,
  {52f4eb95-40fe-4087-8509-62bc82e267dc}, !- Handle
  {7ee78b03-155f-4dfb-9ae7-14828e7433ce}, !- Name
  {dd6c1716-580c-4a22-9638-6a3dc8f6a33b}, !- Source Object
  3,                                      !- Outlet Port
  {db219225-2311-4e5c-8b4b-09d657201e50}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {24656d77-c667-41ea-8cc1-b26104dc8023}, !- Handle
  {e92dc1ef-0fd9-40d4-a0be-7c9ddd96b2ee}, !- Name
  {db219225-2311-4e5c-8b4b-09d657201e50}, !- Source Object
  18,                                     !- Outlet Port
  {74a99c68-7dd3-4e66-9c7e-5f55baaf6a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05fe2b8-c1be-4534-8c41-86d201a56df7}, !- Handle
  {703050fe-8f28-480a-a66f-613873c4b67a}, !- Name
  {74a99c68-7dd3-4e66-9c7e-5f55baaf6a01}, !- Source Object
  3,                                      !- Outlet Port
  {7d894af9-fd69-464e-936a-beef406443ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac32d13f-1b43-4a56-be59-cee564b2949d}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {441e038f-b29a-4ec2-b1b3-ca2ca18e209b}, !- Inlet Node Name
  {751fa816-77e8-434f-97a0-ad2a83e0349d}; !- Outlet Node Name

OS:Node,
  {f7d18e2c-4c02-4c81-8226-86978ac77056}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {2726ad92-51a8-4616-967e-5de13816948a}, !- Inlet Port
  {441e038f-b29a-4ec2-b1b3-ca2ca18e209b}; !- Outlet Port

OS:Connection,
  {2726ad92-51a8-4616-967e-5de13816948a}, !- Handle
  {368b9e6d-89a9-40f9-ad80-b01618ad6995}, !- Name
  {14b50139-4115-473c-8f7a-f5b1c95e9290}, !- Source Object
  4,                                      !- Outlet Port
  {f7d18e2c-4c02-4c81-8226-86978ac77056}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71ef4b97-e4c9-4c2f-b603-f61b04d1ea3a}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {751fa816-77e8-434f-97a0-ad2a83e0349d}, !- Inlet Port
  {90e72e72-e4a4-4671-bc21-fcbe185c6e4d}; !- Outlet Port

OS:Connection,
  {441e038f-b29a-4ec2-b1b3-ca2ca18e209b}, !- Handle
  {11c6bfac-b020-4a25-a8e7-3a9642e5f2d0}, !- Name
  {f7d18e2c-4c02-4c81-8226-86978ac77056}, !- Source Object
  3,                                      !- Outlet Port
  {ac32d13f-1b43-4a56-be59-cee564b2949d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751fa816-77e8-434f-97a0-ad2a83e0349d}, !- Handle
  {f60a5fa6-96c8-4109-a7a4-4fd157286842}, !- Name
  {ac32d13f-1b43-4a56-be59-cee564b2949d}, !- Source Object
  3,                                      !- Outlet Port
  {71ef4b97-e4c9-4c2f-b603-f61b04d1ea3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e72e72-e4a4-4671-bc21-fcbe185c6e4d}, !- Handle
  {343f4c42-9cf2-4039-a0db-db4b0807d903}, !- Name
  {71ef4b97-e4c9-4c2f-b603-f61b04d1ea3a}, !- Source Object
  3,                                      !- Outlet Port
  {3fec4163-b28d-44ab-bec6-98331c10bf6d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51caee2e-7887-4345-a40f-34765526fccb}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {1cfe9914-0f5e-489d-9faa-a02c3644c9ca}, !- Inlet Node Name
  {0471d75b-75d7-4182-8f6a-30d99c55b824}; !- Outlet Node Name

OS:Node,
  {201e8208-edcf-45c7-b6fc-b759c3f3eddf}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {0471d75b-75d7-4182-8f6a-30d99c55b824}, !- Inlet Port
  {6d1f1882-a40e-499d-a33a-d7f054c1cedc}; !- Outlet Port

OS:Connection,
  {1cfe9914-0f5e-489d-9faa-a02c3644c9ca}, !- Handle
  {6c954ff5-6878-405e-89e5-e78a27a31e3b}, !- Name
  {02d32c06-ab00-4864-8321-ed02a816018c}, !- Source Object
  3,                                      !- Outlet Port
  {51caee2e-7887-4345-a40f-34765526fccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0471d75b-75d7-4182-8f6a-30d99c55b824}, !- Handle
  {a88632af-07e8-4f3b-9fae-710420ecf590}, !- Name
  {51caee2e-7887-4345-a40f-34765526fccb}, !- Source Object
  3,                                      !- Outlet Port
  {201e8208-edcf-45c7-b6fc-b759c3f3eddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1f1882-a40e-499d-a33a-d7f054c1cedc}, !- Handle
  {9e447596-d11e-439e-9903-f44f98e3d451}, !- Name
  {201e8208-edcf-45c7-b6fc-b759c3f3eddf}, !- Source Object
  3,                                      !- Outlet Port
  {95cc8610-36c1-4bbc-88fb-3ac6cc07bf91}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d661353-2308-42f7-9a35-f12715c91050}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {106d70c9-d12b-42a5-b745-4bbfad12b05c}, !- Inlet Node Name
  {a5b6577d-25bf-4d29-911e-fe6f39086569}; !- Outlet Node Name

OS:Node,
  {74b9c6ad-9848-4dc8-93e1-7f408009d0dd}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {3f614d75-9bc6-4eb4-a38c-a70f464ed96b}, !- Inlet Port
  {106d70c9-d12b-42a5-b745-4bbfad12b05c}; !- Outlet Port

OS:Connection,
  {3f614d75-9bc6-4eb4-a38c-a70f464ed96b}, !- Handle
  {ec6570a0-d15b-4453-b899-7412f49a6591}, !- Name
  {3fec4163-b28d-44ab-bec6-98331c10bf6d}, !- Source Object
  2,                                      !- Outlet Port
  {74b9c6ad-9848-4dc8-93e1-7f408009d0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106d70c9-d12b-42a5-b745-4bbfad12b05c}, !- Handle
  {bdd260e4-3bba-4921-bdca-2277b8d0a8bd}, !- Name
  {74b9c6ad-9848-4dc8-93e1-7f408009d0dd}, !- Source Object
  3,                                      !- Outlet Port
  {4d661353-2308-42f7-9a35-f12715c91050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b6577d-25bf-4d29-911e-fe6f39086569}, !- Handle
  {652941e5-fab1-43c1-bcf2-eecc371e37e3}, !- Name
  {4d661353-2308-42f7-9a35-f12715c91050}, !- Source Object
  3,                                      !- Outlet Port
  {78258db3-ab4c-4219-b891-e96d7668aff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d621bb3a-2b1a-484d-8840-99e3ffe95b3b}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {5be7dc4d-3287-4fb3-b726-f053af13dc1b}, !- Inlet Node Name
  {bd12f6cb-04fe-4978-b200-e1a7d6912393}; !- Outlet Node Name

OS:Node,
  {1300e40f-ee97-4460-b3f5-edcce39aa0ee}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {bd12f6cb-04fe-4978-b200-e1a7d6912393}, !- Inlet Port
  {77136dec-a5c1-4d21-bcbc-b36205aeeb88}; !- Outlet Port

OS:Connection,
  {5be7dc4d-3287-4fb3-b726-f053af13dc1b}, !- Handle
  {6ccf2c26-9181-4e00-80f7-84e70dd289f0}, !- Name
  {12645ead-c693-44c0-a57f-cb8d66a59f2d}, !- Source Object
  3,                                      !- Outlet Port
  {d621bb3a-2b1a-484d-8840-99e3ffe95b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd12f6cb-04fe-4978-b200-e1a7d6912393}, !- Handle
  {be1cc3da-892f-4443-ac35-cb625dba5a54}, !- Name
  {d621bb3a-2b1a-484d-8840-99e3ffe95b3b}, !- Source Object
  3,                                      !- Outlet Port
  {1300e40f-ee97-4460-b3f5-edcce39aa0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77136dec-a5c1-4d21-bcbc-b36205aeeb88}, !- Handle
  {a3a07664-b5d3-46da-80bd-5ee966b72cdf}, !- Name
  {1300e40f-ee97-4460-b3f5-edcce39aa0ee}, !- Source Object
  3,                                      !- Outlet Port
  {dc9db5c3-d47e-4adf-b5a4-ca61203f7c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d56dc36-c688-4a69-9e4f-ff3c49301840}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {b071e936-e7fe-43f8-aa15-4210f04c4143}, !- Inlet Node Name
  {113df581-a275-4669-993e-0046e2f1ab7b}; !- Outlet Node Name

OS:Node,
  {8fe38e24-f025-47d8-a370-c5045897087e}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {e88c688f-6841-4453-bb89-c853890cca9b}, !- Inlet Port
  {b071e936-e7fe-43f8-aa15-4210f04c4143}; !- Outlet Port

OS:Connection,
  {e88c688f-6841-4453-bb89-c853890cca9b}, !- Handle
  {0879ac63-bf31-4a31-84c4-c9e8b4ac73f9}, !- Name
  {95cc8610-36c1-4bbc-88fb-3ac6cc07bf91}, !- Source Object
  2,                                      !- Outlet Port
  {8fe38e24-f025-47d8-a370-c5045897087e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b071e936-e7fe-43f8-aa15-4210f04c4143}, !- Handle
  {855ea808-f86d-4588-8219-13f85778093b}, !- Name
  {8fe38e24-f025-47d8-a370-c5045897087e}, !- Source Object
  3,                                      !- Outlet Port
  {3d56dc36-c688-4a69-9e4f-ff3c49301840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113df581-a275-4669-993e-0046e2f1ab7b}, !- Handle
  {12d179f6-2e83-45b6-81f4-4f2d19638369}, !- Name
  {3d56dc36-c688-4a69-9e4f-ff3c49301840}, !- Source Object
  3,                                      !- Outlet Port
  {15c8a522-bc7b-41ce-a72e-af75ff35f71e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {57329f9c-6341-4764-a3c1-4dd337f2e69d}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {65151be6-02c5-4b42-a0a7-ff19723c23fa}, !- Availability Schedule
  {985ba561-cb98-47d3-a4b6-17ffd0fefbdd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1cf4c238-3add-4bb2-ba77-2d833f197c7c}, !- Supply Side Inlet Node Name
  {bf199b5e-1c1d-4340-844d-22ec936f3b28}, !- Demand Side Outlet Node Name
  {45299574-9740-46c5-a7e9-74d4d8c7da9d}, !- Demand Side Inlet Node A
  {69d31acd-c150-4619-a17b-b594ae194a8e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {781417cd-1436-4b7a-b586-0dd6b367d4de}, !- Demand Mixer Name
  {06587550-7847-40fc-863b-5d1b0c27d9e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4c036be-7b4a-4b42-afc1-47a9cd8ba028}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {1cf4c238-3add-4bb2-ba77-2d833f197c7c}, !- Inlet Port
  {4dbd7197-6bd5-4a75-ac4b-2925d35a61ca}; !- Outlet Port

OS:Node,
  {1c318af6-f699-44e9-9ab7-f30e046b51c3}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {a6cfe275-00a7-4dcc-be66-c4162c7decfd}, !- Inlet Port
  {69d31acd-c150-4619-a17b-b594ae194a8e}; !- Outlet Port

OS:Connection,
  {1cf4c238-3add-4bb2-ba77-2d833f197c7c}, !- Handle
  {34bc118c-6232-47e1-8d11-ab0fdc958211}, !- Name
  {57329f9c-6341-4764-a3c1-4dd337f2e69d}, !- Source Object
  8,                                      !- Outlet Port
  {a4c036be-7b4a-4b42-afc1-47a9cd8ba028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d31acd-c150-4619-a17b-b594ae194a8e}, !- Handle
  {6ac81516-e6b2-44dd-85f1-d518efead258}, !- Name
  {1c318af6-f699-44e9-9ab7-f30e046b51c3}, !- Source Object
  3,                                      !- Outlet Port
  {57329f9c-6341-4764-a3c1-4dd337f2e69d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6bc7366a-7766-47ea-b974-3735b53e60d4}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {45299574-9740-46c5-a7e9-74d4d8c7da9d}, !- Inlet Port
  {c7bbebc3-3a74-4187-ae12-a584a44d6b28}; !- Outlet Port

OS:Node,
  {38e97349-858a-40d4-af21-659e6a285792}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {8d62c698-9b61-4eaa-911f-563666c4476e}, !- Inlet Port
  {bf199b5e-1c1d-4340-844d-22ec936f3b28}; !- Outlet Port

OS:Node,
  {c5652347-461b-47b4-9325-1f2871cf7c1d}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {c10e42e7-737f-424b-a25c-c810867b8c87}, !- Inlet Port
  {4b5fa680-addb-4b8e-a501-eb7fa63af147}; !- Outlet Port

OS:Connection,
  {45299574-9740-46c5-a7e9-74d4d8c7da9d}, !- Handle
  {c85c8dc7-59ed-4473-b9a8-b0e13003e632}, !- Name
  {57329f9c-6341-4764-a3c1-4dd337f2e69d}, !- Source Object
  10,                                     !- Outlet Port
  {6bc7366a-7766-47ea-b974-3735b53e60d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf199b5e-1c1d-4340-844d-22ec936f3b28}, !- Handle
  {afdc0c0c-3e01-4401-836d-88b865bd32b1}, !- Name
  {38e97349-858a-40d4-af21-659e6a285792}, !- Source Object
  3,                                      !- Outlet Port
  {57329f9c-6341-4764-a3c1-4dd337f2e69d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {06587550-7847-40fc-863b-5d1b0c27d9e6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c7bbebc3-3a74-4187-ae12-a584a44d6b28}, !- Inlet Node Name
  {17ae286b-76fb-4e6c-a63c-be489b60c10e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {781417cd-1436-4b7a-b586-0dd6b367d4de}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8d62c698-9b61-4eaa-911f-563666c4476e}, !- Outlet Node Name
  {31ed07a2-3ba7-47d8-a104-4d188e210af0}; !- Inlet Node Name 1

OS:Connection,
  {c7bbebc3-3a74-4187-ae12-a584a44d6b28}, !- Handle
  {3b67ae90-7a1f-44d6-b955-d36816d844d0}, !- Name
  {6bc7366a-7766-47ea-b974-3735b53e60d4}, !- Source Object
  3,                                      !- Outlet Port
  {06587550-7847-40fc-863b-5d1b0c27d9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d62c698-9b61-4eaa-911f-563666c4476e}, !- Handle
  {cebbf8af-19a0-4873-b578-a636a8c9a388}, !- Name
  {781417cd-1436-4b7a-b586-0dd6b367d4de}, !- Source Object
  2,                                      !- Outlet Port
  {38e97349-858a-40d4-af21-659e6a285792}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9796bb75-6306-4dd2-947e-619d42549686}, !- Handle
  {57329f9c-6341-4764-a3c1-4dd337f2e69d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {985ba561-cb98-47d3-a4b6-17ffd0fefbdd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ef7389d9-28c9-48b0-8e32-e384dda09d7b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {31354dc9-44fd-4dbc-a0ef-2124de5dfd79}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {133b9c16-41f2-4c48-aa55-ce5e36be17a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {133b9c16-41f2-4c48-aa55-ce5e36be17a9}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8b011d00-1c77-4316-8d05-2accae151602}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {31354dc9-44fd-4dbc-a0ef-2124de5dfd79}, !- Schedule Name
  {1c318af6-f699-44e9-9ab7-f30e046b51c3}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {f5923f07-0e98-459f-b0a1-2f0e9dc816cd}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {063dbdad-c272-44c9-b4c1-0eed4d998263}, !- Air Inlet Node Name
  {a6cfe275-00a7-4dcc-be66-c4162c7decfd}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {a6cfe275-00a7-4dcc-be66-c4162c7decfd}, !- Handle
  {7d297310-9ae1-48bd-9087-245bee824d52}, !- Name
  {f5923f07-0e98-459f-b0a1-2f0e9dc816cd}, !- Source Object
  17,                                     !- Outlet Port
  {1c318af6-f699-44e9-9ab7-f30e046b51c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {576df17d-58ea-478c-ac19-74d69a22b537}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d74017d8-b52e-4239-9bef-960134fe27ce}, !- Water Inlet Node Name
  {8a46075b-c526-4548-ac8c-bcd7c7e74cad}, !- Water Outlet Node Name
  {8df80920-95b1-4f4f-a6fa-1b134bc885c6}, !- Air Inlet Node Name
  {5cb0e140-4755-45fd-a00b-963cac35f572}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24a5a618-bc72-46f9-a4f6-755679e0c0be}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {0adcfb49-a785-462f-8db3-77aca6312fc7}, !- Inlet Port
  {d74017d8-b52e-4239-9bef-960134fe27ce}; !- Outlet Port

OS:Connection,
  {0adcfb49-a785-462f-8db3-77aca6312fc7}, !- Handle
  {4f934b26-be78-41c4-96fe-693fd7bf5719}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  4,                                      !- Outlet Port
  {24a5a618-bc72-46f9-a4f6-755679e0c0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea481e15-b664-48e7-aeb3-f50120049b87}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {8a46075b-c526-4548-ac8c-bcd7c7e74cad}, !- Inlet Port
  {6646d9b4-187d-438d-abe0-630a9fbcddef}; !- Outlet Port

OS:Connection,
  {d74017d8-b52e-4239-9bef-960134fe27ce}, !- Handle
  {efc7c183-a6e0-4e88-96b7-deb3089fac9f}, !- Name
  {24a5a618-bc72-46f9-a4f6-755679e0c0be}, !- Source Object
  3,                                      !- Outlet Port
  {576df17d-58ea-478c-ac19-74d69a22b537}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a46075b-c526-4548-ac8c-bcd7c7e74cad}, !- Handle
  {84c91ef9-adc5-42a0-8854-12b9cc20d318}, !- Name
  {576df17d-58ea-478c-ac19-74d69a22b537}, !- Source Object
  6,                                      !- Outlet Port
  {ea481e15-b664-48e7-aeb3-f50120049b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6646d9b4-187d-438d-abe0-630a9fbcddef}, !- Handle
  {944c75d7-dc9d-40fa-9f3c-b24ded584df5}, !- Name
  {ea481e15-b664-48e7-aeb3-f50120049b87}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {aabfac5d-73d2-4ef4-a8e3-f5612aa3328d}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {5cb0e140-4755-45fd-a00b-963cac35f572}, !- Inlet Port
  {063dbdad-c272-44c9-b4c1-0eed4d998263}; !- Outlet Port

OS:Connection,
  {5cb0e140-4755-45fd-a00b-963cac35f572}, !- Handle
  {7ead62a8-244d-4fde-a4f8-fba8583f3bfe}, !- Name
  {576df17d-58ea-478c-ac19-74d69a22b537}, !- Source Object
  8,                                      !- Outlet Port
  {aabfac5d-73d2-4ef4-a8e3-f5612aa3328d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063dbdad-c272-44c9-b4c1-0eed4d998263}, !- Handle
  {2c24e5c4-5963-4cde-9383-c800c895eba7}, !- Name
  {aabfac5d-73d2-4ef4-a8e3-f5612aa3328d}, !- Source Object
  3,                                      !- Outlet Port
  {f5923f07-0e98-459f-b0a1-2f0e9dc816cd}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {42f51885-42fb-4bda-b2e8-7c5161848f6f}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {576df17d-58ea-478c-ac19-74d69a22b537}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {abc494b5-5578-4bd5-a773-ebf6d28379ba}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {00c4aa88-ff39-450c-9513-ef9252765f25}, !- Water Inlet Node Name
  {fdc5daab-26ee-4be9-b797-59a6a78e1ace}, !- Water Outlet Node Name
  {9e7a3e90-db4a-4e0c-8f70-05cdb2f07226}, !- Air Inlet Node Name
  {774950a7-82fc-443d-8997-cffcfef13eba}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {198cfb72-2596-40ca-b5da-666ffc9865f4}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {daec6263-c278-4c0c-8241-112b44815cdd}, !- Inlet Port
  {00c4aa88-ff39-450c-9513-ef9252765f25}; !- Outlet Port

OS:Connection,
  {daec6263-c278-4c0c-8241-112b44815cdd}, !- Handle
  {ca0a3ca9-4de0-482b-9330-d5936b425c63}, !- Name
  {634ba707-afff-48e6-9fba-3ce0ba3fdf74}, !- Source Object
  4,                                      !- Outlet Port
  {198cfb72-2596-40ca-b5da-666ffc9865f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfcaeaa8-d53f-4cdc-ba2f-f569ec0ada9f}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {fdc5daab-26ee-4be9-b797-59a6a78e1ace}, !- Inlet Port
  {e5240d41-f830-4100-b685-59505c8512f9}; !- Outlet Port

OS:Connection,
  {00c4aa88-ff39-450c-9513-ef9252765f25}, !- Handle
  {6a43bb44-52ce-4899-ae56-01733a01ab4f}, !- Name
  {198cfb72-2596-40ca-b5da-666ffc9865f4}, !- Source Object
  3,                                      !- Outlet Port
  {abc494b5-5578-4bd5-a773-ebf6d28379ba}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fdc5daab-26ee-4be9-b797-59a6a78e1ace}, !- Handle
  {7e43ddc0-71f9-461f-88e1-45e276f54a9a}, !- Name
  {abc494b5-5578-4bd5-a773-ebf6d28379ba}, !- Source Object
  11,                                     !- Outlet Port
  {bfcaeaa8-d53f-4cdc-ba2f-f569ec0ada9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5240d41-f830-4100-b685-59505c8512f9}, !- Handle
  {39f8152f-dc1d-4ae8-bcfb-cbbf6f6d5195}, !- Name
  {bfcaeaa8-d53f-4cdc-ba2f-f569ec0ada9f}, !- Source Object
  3,                                      !- Outlet Port
  {95cc8610-36c1-4bbc-88fb-3ac6cc07bf91}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {301f6881-83d2-49e4-8673-98d31489fd56}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {774950a7-82fc-443d-8997-cffcfef13eba}, !- Inlet Port
  {8df80920-95b1-4f4f-a6fa-1b134bc885c6}; !- Outlet Port

OS:Connection,
  {774950a7-82fc-443d-8997-cffcfef13eba}, !- Handle
  {d5a36e61-5e67-4b4d-81df-1aa9c68d65d1}, !- Name
  {abc494b5-5578-4bd5-a773-ebf6d28379ba}, !- Source Object
  13,                                     !- Outlet Port
  {301f6881-83d2-49e4-8673-98d31489fd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df80920-95b1-4f4f-a6fa-1b134bc885c6}, !- Handle
  {9308043e-5ade-4b5a-9075-be5049b98883}, !- Name
  {301f6881-83d2-49e4-8673-98d31489fd56}, !- Source Object
  3,                                      !- Outlet Port
  {576df17d-58ea-478c-ac19-74d69a22b537}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5bd5ff6d-1542-4f72-8ae0-acaa2561f3f7}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {abc494b5-5578-4bd5-a773-ebf6d28379ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {3151d522-b41a-4817-94cb-43d8aa0a4881}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {65151be6-02c5-4b42-a0a7-ff19723c23fa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e419c641-1157-4f49-b31d-e6d9ab92e3fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e419c641-1157-4f49-b31d-e6d9ab92e3fd}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f0a065b-aeff-4eed-a166-954d8974c731}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {3151d522-b41a-4817-94cb-43d8aa0a4881}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a268c46-4a8d-4e6d-a45a-a44e53523051}, !- Mixed Air Node Name
  {f5179914-a9fb-4703-986f-23e00c56f645}, !- Outdoor Air Stream Node Name
  {b224cb04-bf2a-42e7-90f9-d487e69f8989}, !- Relief Air Stream Node Name
  {4dbd7197-6bd5-4a75-ac4b-2925d35a61ca}; !- Return Air Stream Node Name

OS:Node,
  {c48e3dbc-eb66-4b54-9dee-e3457221eef4}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {f5179914-a9fb-4703-986f-23e00c56f645}; !- Outlet Port

OS:Connection,
  {f5179914-a9fb-4703-986f-23e00c56f645}, !- Handle
  {5c8ae8a4-1fc6-4f38-b996-27a19bea0934}, !- Name
  {c48e3dbc-eb66-4b54-9dee-e3457221eef4}, !- Source Object
  3,                                      !- Outlet Port
  {1f0a065b-aeff-4eed-a166-954d8974c731}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c884db76-a7f0-43ab-9eca-b369bdab269a}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {b224cb04-bf2a-42e7-90f9-d487e69f8989}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b224cb04-bf2a-42e7-90f9-d487e69f8989}, !- Handle
  {023d8060-f570-496d-a382-2b1746ed4f94}, !- Name
  {1f0a065b-aeff-4eed-a166-954d8974c731}, !- Source Object
  7,                                      !- Outlet Port
  {c884db76-a7f0-43ab-9eca-b369bdab269a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dad25c46-59ed-4596-b91a-da90f4e00d11}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {9a268c46-4a8d-4e6d-a45a-a44e53523051}, !- Inlet Port
  {9e7a3e90-db4a-4e0c-8f70-05cdb2f07226}; !- Outlet Port

OS:Connection,
  {4dbd7197-6bd5-4a75-ac4b-2925d35a61ca}, !- Handle
  {54ef2f30-9801-45bb-8614-1c699d96c183}, !- Name
  {a4c036be-7b4a-4b42-afc1-47a9cd8ba028}, !- Source Object
  3,                                      !- Outlet Port
  {1f0a065b-aeff-4eed-a166-954d8974c731}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a268c46-4a8d-4e6d-a45a-a44e53523051}, !- Handle
  {3b32ff54-cecd-4a15-a3fe-89c79865482e}, !- Name
  {1f0a065b-aeff-4eed-a166-954d8974c731}, !- Source Object
  5,                                      !- Outlet Port
  {dad25c46-59ed-4596-b91a-da90f4e00d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7a3e90-db4a-4e0c-8f70-05cdb2f07226}, !- Handle
  {6f7bf58f-014b-4197-9af6-51c4322d8d49}, !- Name
  {dad25c46-59ed-4596-b91a-da90f4e00d11}, !- Source Object
  3,                                      !- Outlet Port
  {abc494b5-5578-4bd5-a773-ebf6d28379ba}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ef7389d9-28c9-48b0-8e32-e384dda09d7b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d8d8e56b-a680-47f4-b0f5-45d43d4beb0e}, !- Control Zone or Zone List Name
  {70ae22b0-b395-461d-827f-bd634481c8db}, !- Cooling Control Zone or Zone List Name
  {3af06907-12b0-4309-82c3-e0016085871c}, !- Heating Control Zone or Zone List Name
  {024ab85f-6d1e-457d-b3b3-cec315910704}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d8d8e56b-a680-47f4-b0f5-45d43d4beb0e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {70ae22b0-b395-461d-827f-bd634481c8db}, !- Handle
  {92314a56-4719-40c1-8342-b900004b716a}; !- Name

OS:ModelObjectList,
  {3af06907-12b0-4309-82c3-e0016085871c}, !- Handle
  {560ebaa7-58c3-4cfc-a1c5-01009eef2641}; !- Name

OS:ModelObjectList,
  {024ab85f-6d1e-457d-b3b3-cec315910704}, !- Handle
  {143e3993-8014-4c8c-aff6-91153707db12}; !- Name

OS:Coil:Heating:Water,
  {626ece9a-483e-4878-b89f-4a021638f1a2}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80fbcac6-4dfd-43a3-acc2-6c21b9a22a44}, !- Water Inlet Node Name
  {0fe52742-83fc-4f9f-8970-b23465bcf703}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b745cfed-686d-4002-aa9a-f6ecc4d7ecdb}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {44399980-75fb-46f6-8606-a062582b1eb0}, !- Inlet Port
  {80fbcac6-4dfd-43a3-acc2-6c21b9a22a44}; !- Outlet Port

OS:Connection,
  {44399980-75fb-46f6-8606-a062582b1eb0}, !- Handle
  {599c4092-b12e-40cf-8a77-da4c0e6375a5}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  5,                                      !- Outlet Port
  {b745cfed-686d-4002-aa9a-f6ecc4d7ecdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e60637e9-bb5e-41d2-907f-e630263f8d4e}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {0fe52742-83fc-4f9f-8970-b23465bcf703}, !- Inlet Port
  {0a9fbbcc-10fd-4f90-b0fa-89a9fa0db81a}; !- Outlet Port

OS:Connection,
  {80fbcac6-4dfd-43a3-acc2-6c21b9a22a44}, !- Handle
  {6b0afccf-48b6-4a7a-a2ed-d837a0163954}, !- Name
  {b745cfed-686d-4002-aa9a-f6ecc4d7ecdb}, !- Source Object
  3,                                      !- Outlet Port
  {626ece9a-483e-4878-b89f-4a021638f1a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fe52742-83fc-4f9f-8970-b23465bcf703}, !- Handle
  {4e339eca-7cd1-4ccd-8c16-4ecffb9a4419}, !- Name
  {626ece9a-483e-4878-b89f-4a021638f1a2}, !- Source Object
  6,                                      !- Outlet Port
  {e60637e9-bb5e-41d2-907f-e630263f8d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9fbbcc-10fd-4f90-b0fa-89a9fa0db81a}, !- Handle
  {226a17ef-5126-4afa-9950-680d1d60c828}, !- Name
  {e60637e9-bb5e-41d2-907f-e630263f8d4e}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d87f5d4c-40d9-4388-9f15-645ac4117a85}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {626ece9a-483e-4878-b89f-4a021638f1a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11b5236a-4bf7-44cf-97ab-6df32907154b}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  {2c08b1a0-8298-4f7b-bee4-07bfd4ff31ae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {626ece9a-483e-4878-b89f-4a021638f1a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c10e42e7-737f-424b-a25c-c810867b8c87}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7aa79784-b6b9-400c-913d-4c67f331e6c4}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {d4ed5166-be20-4cc9-a471-9557f21f060d}, !- Inlet Port
  {31ed07a2-3ba7-47d8-a104-4d188e210af0}; !- Outlet Port

OS:Connection,
  {4b5fa680-addb-4b8e-a501-eb7fa63af147}, !- Handle
  {d6e5f5f1-6062-4a38-8bdb-873a41ba2fea}, !- Name
  {c5652347-461b-47b4-9325-1f2871cf7c1d}, !- Source Object
  3,                                      !- Outlet Port
  {aa4b47db-1124-4fb5-b1cb-bd227895c91d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4ed5166-be20-4cc9-a471-9557f21f060d}, !- Handle
  {29133594-8919-4ae7-9fce-67cf80cee13f}, !- Name
  {0747446a-c52f-4887-a89e-708fcc5aaeea}, !- Source Object
  3,                                      !- Outlet Port
  {7aa79784-b6b9-400c-913d-4c67f331e6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ed07a2-3ba7-47d8-a104-4d188e210af0}, !- Handle
  {639a56a8-9736-4f4e-bc67-eda2453e3819}, !- Name
  {7aa79784-b6b9-400c-913d-4c67f331e6c4}, !- Source Object
  3,                                      !- Outlet Port
  {781417cd-1436-4b7a-b586-0dd6b367d4de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c886e2e1-0fc5-4483-86df-c1850402790b}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {17ae286b-76fb-4e6c-a63c-be489b60c10e}, !- Inlet Port
  {2c08b1a0-8298-4f7b-bee4-07bfd4ff31ae}; !- Outlet Port

OS:Connection,
  {17ae286b-76fb-4e6c-a63c-be489b60c10e}, !- Handle
  {2b0ab7c0-ede9-4792-ba34-8505f7b18868}, !- Name
  {06587550-7847-40fc-863b-5d1b0c27d9e6}, !- Source Object
  3,                                      !- Outlet Port
  {c886e2e1-0fc5-4483-86df-c1850402790b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c08b1a0-8298-4f7b-bee4-07bfd4ff31ae}, !- Handle
  {04b96d7c-40e5-414c-b5c9-c191871c49a6}, !- Name
  {c886e2e1-0fc5-4483-86df-c1850402790b}, !- Source Object
  3,                                      !- Outlet Port
  {11b5236a-4bf7-44cf-97ab-6df32907154b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c10e42e7-737f-424b-a25c-c810867b8c87}, !- Handle
  {7b0afaaf-dc33-495d-befe-2e1d2ec4029e}, !- Name
  {11b5236a-4bf7-44cf-97ab-6df32907154b}, !- Source Object
  12,                                     !- Outlet Port
  {c5652347-461b-47b4-9325-1f2871cf7c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15e6c845-84d2-4eb9-a128-74e98d61e216}, !- Handle
  1 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {6fb1d48f-a089-4e68-8e9a-c375d8d750e6}, !- Availability Schedule
  {de05a242-bde8-414e-8b63-bbead3b5f022}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {344af7c9-4e6b-43c7-84bf-73fc6e3a1b24}, !- Supply Side Inlet Node Name
  {bb38b730-c347-498a-8944-d5bc11bc6d93}, !- Demand Side Outlet Node Name
  {24162af5-a51c-413a-98d8-37b200990595}, !- Demand Side Inlet Node A
  {fe1346d1-53cc-4e91-b225-8d1f1004f9f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49d79376-bf0a-4ad4-88ba-75190481cddb}, !- Demand Mixer Name
  {80b449f5-40af-4e6d-9d17-a8f470153c95}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {053e4858-1c78-404f-b861-7fb010a92007}, !- Handle
  1 Zone VAV 1 Supply Inlet Node,         !- Name
  {344af7c9-4e6b-43c7-84bf-73fc6e3a1b24}, !- Inlet Port
  {8bfda53e-9d7b-42c5-8e73-72536ed8e39f}; !- Outlet Port

OS:Node,
  {986efb3e-9877-4412-af19-0c632a877cbe}, !- Handle
  1 Zone VAV 1 Supply Outlet Node,        !- Name
  {bd639901-4d0c-45f2-886a-314e0743c9c8}, !- Inlet Port
  {fe1346d1-53cc-4e91-b225-8d1f1004f9f9}; !- Outlet Port

OS:Connection,
  {344af7c9-4e6b-43c7-84bf-73fc6e3a1b24}, !- Handle
  {7841bc77-1faf-4c96-8611-fefc51607014}, !- Name
  {15e6c845-84d2-4eb9-a128-74e98d61e216}, !- Source Object
  8,                                      !- Outlet Port
  {053e4858-1c78-404f-b861-7fb010a92007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1346d1-53cc-4e91-b225-8d1f1004f9f9}, !- Handle
  {c88abf84-7bb0-44aa-a7a4-70e6fa79d33c}, !- Name
  {986efb3e-9877-4412-af19-0c632a877cbe}, !- Source Object
  3,                                      !- Outlet Port
  {15e6c845-84d2-4eb9-a128-74e98d61e216}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1b628f09-18e0-4911-ba5e-a39042abb58c}, !- Handle
  1 Zone VAV 1 Demand Inlet Node,         !- Name
  {24162af5-a51c-413a-98d8-37b200990595}, !- Inlet Port
  {1c031efb-2e74-4e2c-998d-23f16b4a23f0}; !- Outlet Port

OS:Node,
  {48301ed4-c4fd-4b3e-8219-5203c9ad109b}, !- Handle
  1 Zone VAV 1 Demand Outlet Node,        !- Name
  {2a308bae-e856-45c0-a6ea-326454c92f2c}, !- Inlet Port
  {bb38b730-c347-498a-8944-d5bc11bc6d93}; !- Outlet Port

OS:Node,
  {a776b62e-c897-4a46-b48e-d4d414b723b7}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {bb6a6b8d-37c9-44d9-8ffd-9ee49bf8808e}, !- Inlet Port
  {1b10a0ac-b0e2-44fe-9136-373baac93f55}; !- Outlet Port

OS:Connection,
  {24162af5-a51c-413a-98d8-37b200990595}, !- Handle
  {259edb53-5424-4448-84b1-bf2026f49c0b}, !- Name
  {15e6c845-84d2-4eb9-a128-74e98d61e216}, !- Source Object
  10,                                     !- Outlet Port
  {1b628f09-18e0-4911-ba5e-a39042abb58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb38b730-c347-498a-8944-d5bc11bc6d93}, !- Handle
  {6e26095c-181a-4067-9b58-88eec12a29c1}, !- Name
  {48301ed4-c4fd-4b3e-8219-5203c9ad109b}, !- Source Object
  3,                                      !- Outlet Port
  {15e6c845-84d2-4eb9-a128-74e98d61e216}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80b449f5-40af-4e6d-9d17-a8f470153c95}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1c031efb-2e74-4e2c-998d-23f16b4a23f0}, !- Inlet Node Name
  {0830a644-e13f-4122-a8f8-63389ea885b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {49d79376-bf0a-4ad4-88ba-75190481cddb}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {2a308bae-e856-45c0-a6ea-326454c92f2c}, !- Outlet Node Name
  {e48e6edb-fc43-4cab-a13b-1d8058c37ebb}; !- Inlet Node Name 1

OS:Connection,
  {1c031efb-2e74-4e2c-998d-23f16b4a23f0}, !- Handle
  {579b252a-0d56-443e-9304-76395a0faefb}, !- Name
  {1b628f09-18e0-4911-ba5e-a39042abb58c}, !- Source Object
  3,                                      !- Outlet Port
  {80b449f5-40af-4e6d-9d17-a8f470153c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a308bae-e856-45c0-a6ea-326454c92f2c}, !- Handle
  {def2485b-8c5a-41c5-9269-fc7301192a82}, !- Name
  {49d79376-bf0a-4ad4-88ba-75190481cddb}, !- Source Object
  2,                                      !- Outlet Port
  {48301ed4-c4fd-4b3e-8219-5203c9ad109b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {148ea264-3865-4978-b176-62f843d82781}, !- Handle
  {15e6c845-84d2-4eb9-a128-74e98d61e216}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {de05a242-bde8-414e-8b63-bbead3b5f022}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {08e59d4e-50b2-434d-aab5-d5e9dfd550ce}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f06dd8cb-48b5-4235-acdb-f18836c59b49}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {d31cd4c2-d943-499f-a3cd-5e36d88ead13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d31cd4c2-d943-499f-a3cd-5e36d88ead13}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {35cc8840-0520-444d-9cb6-b0ab14930a96}, !- Handle
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f06dd8cb-48b5-4235-acdb-f18836c59b49}, !- Schedule Name
  {986efb3e-9877-4412-af19-0c632a877cbe}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {533b6296-df5d-43bb-a66e-957b0e6c973d}, !- Handle
  1 Zone VAV 1 Fan,                       !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b18cb9d4-eace-429d-9d01-7e7e18650e49}, !- Air Inlet Node Name
  {bd639901-4d0c-45f2-886a-314e0743c9c8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bd639901-4d0c-45f2-886a-314e0743c9c8}, !- Handle
  {da626010-6172-4fd4-b6f7-24ab1f770660}, !- Name
  {533b6296-df5d-43bb-a66e-957b0e6c973d}, !- Source Object
  17,                                     !- Outlet Port
  {986efb3e-9877-4412-af19-0c632a877cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cf2cd0c1-fa19-42c4-83b6-221daef66fed}, !- Handle
  1 Zone VAV 1 Main Htg Coil,             !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00ef1157-9e0a-4422-bcc0-6ec60d44092b}, !- Water Inlet Node Name
  {266ff770-d332-4a0a-a006-477ed276063b}, !- Water Outlet Node Name
  {06259cd1-58dd-4e39-91a8-5897664f3011}, !- Air Inlet Node Name
  {7b707e65-693c-49a3-85f4-077a71c6ef31}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13123f9c-39a1-4708-86f9-b5ffc8752954}, !- Handle
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {2316a869-a052-4f8c-9b0d-58b9161e5a8d}, !- Inlet Port
  {00ef1157-9e0a-4422-bcc0-6ec60d44092b}; !- Outlet Port

OS:Connection,
  {2316a869-a052-4f8c-9b0d-58b9161e5a8d}, !- Handle
  {2e857062-b0e0-47b9-ba59-1576209dc9b7}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  6,                                      !- Outlet Port
  {13123f9c-39a1-4708-86f9-b5ffc8752954}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce8c4b2a-ab22-4887-9c79-33a443b90511}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {266ff770-d332-4a0a-a006-477ed276063b}, !- Inlet Port
  {3ce0bf49-0366-42da-a6ea-9d8a394cec2a}; !- Outlet Port

OS:Connection,
  {00ef1157-9e0a-4422-bcc0-6ec60d44092b}, !- Handle
  {4a711967-fe9c-499a-bc4a-29899b756ab9}, !- Name
  {13123f9c-39a1-4708-86f9-b5ffc8752954}, !- Source Object
  3,                                      !- Outlet Port
  {cf2cd0c1-fa19-42c4-83b6-221daef66fed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {266ff770-d332-4a0a-a006-477ed276063b}, !- Handle
  {d2a445c1-e640-491c-97cd-6ea97427ad5d}, !- Name
  {cf2cd0c1-fa19-42c4-83b6-221daef66fed}, !- Source Object
  6,                                      !- Outlet Port
  {ce8c4b2a-ab22-4887-9c79-33a443b90511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce0bf49-0366-42da-a6ea-9d8a394cec2a}, !- Handle
  {73d70159-88f8-4a5d-9651-3f8b92cf46be}, !- Name
  {ce8c4b2a-ab22-4887-9c79-33a443b90511}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {635be1c2-53f3-4c7a-83b2-0004aa85f8b7}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {7b707e65-693c-49a3-85f4-077a71c6ef31}, !- Inlet Port
  {b18cb9d4-eace-429d-9d01-7e7e18650e49}; !- Outlet Port

OS:Connection,
  {7b707e65-693c-49a3-85f4-077a71c6ef31}, !- Handle
  {6a1fefc2-2a48-4067-8e41-e90bfa4e21b8}, !- Name
  {cf2cd0c1-fa19-42c4-83b6-221daef66fed}, !- Source Object
  8,                                      !- Outlet Port
  {635be1c2-53f3-4c7a-83b2-0004aa85f8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18cb9d4-eace-429d-9d01-7e7e18650e49}, !- Handle
  {4f92a163-2fea-4535-baad-d9912a9444db}, !- Name
  {635be1c2-53f3-4c7a-83b2-0004aa85f8b7}, !- Source Object
  3,                                      !- Outlet Port
  {533b6296-df5d-43bb-a66e-957b0e6c973d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {14012702-1f03-4537-892f-3ce182c01345}, !- Handle
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {cf2cd0c1-fa19-42c4-83b6-221daef66fed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {a11b7206-9fa7-43e2-b40f-93030a2daabe}, !- Handle
  1 Zone VAV 1 Clg Coil,                  !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {28edb274-b9bd-4138-bbdc-da7306ec63be}, !- Water Inlet Node Name
  {2e99093b-8b3f-458b-8113-90bb49b4e668}, !- Water Outlet Node Name
  {65ce26c8-4222-447b-86dc-c64019ea83ab}, !- Air Inlet Node Name
  {04fb68cb-e1aa-41e4-9386-517472d4c94d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f49f8e47-8551-42e0-9e07-e2688b331e91}, !- Handle
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {e7951ff7-28c3-438f-8c94-aaf7e7e1a9ca}, !- Inlet Port
  {28edb274-b9bd-4138-bbdc-da7306ec63be}; !- Outlet Port

OS:Connection,
  {e7951ff7-28c3-438f-8c94-aaf7e7e1a9ca}, !- Handle
  {03a549f1-4f5c-4be2-82e4-989fcb9940d5}, !- Name
  {634ba707-afff-48e6-9fba-3ce0ba3fdf74}, !- Source Object
  5,                                      !- Outlet Port
  {f49f8e47-8551-42e0-9e07-e2688b331e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a273048-611b-4142-b068-2f16180d3b45}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {2e99093b-8b3f-458b-8113-90bb49b4e668}, !- Inlet Port
  {15b3be40-f0ec-442b-a2c9-b3f0595fb790}; !- Outlet Port

OS:Connection,
  {28edb274-b9bd-4138-bbdc-da7306ec63be}, !- Handle
  {6c1a7e7b-e659-46e7-8f30-725d4d1efb07}, !- Name
  {f49f8e47-8551-42e0-9e07-e2688b331e91}, !- Source Object
  3,                                      !- Outlet Port
  {a11b7206-9fa7-43e2-b40f-93030a2daabe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2e99093b-8b3f-458b-8113-90bb49b4e668}, !- Handle
  {07946198-14d5-4eab-84da-9302da59933f}, !- Name
  {a11b7206-9fa7-43e2-b40f-93030a2daabe}, !- Source Object
  11,                                     !- Outlet Port
  {2a273048-611b-4142-b068-2f16180d3b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b3be40-f0ec-442b-a2c9-b3f0595fb790}, !- Handle
  {c03d2ac8-de9a-475b-aa35-fc638b723114}, !- Name
  {2a273048-611b-4142-b068-2f16180d3b45}, !- Source Object
  3,                                      !- Outlet Port
  {95cc8610-36c1-4bbc-88fb-3ac6cc07bf91}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dffa9920-b58a-47ac-8fda-4627f281a268}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {04fb68cb-e1aa-41e4-9386-517472d4c94d}, !- Inlet Port
  {06259cd1-58dd-4e39-91a8-5897664f3011}; !- Outlet Port

OS:Connection,
  {04fb68cb-e1aa-41e4-9386-517472d4c94d}, !- Handle
  {59ef04e9-94db-499a-8718-e5f84448a3d0}, !- Name
  {a11b7206-9fa7-43e2-b40f-93030a2daabe}, !- Source Object
  13,                                     !- Outlet Port
  {dffa9920-b58a-47ac-8fda-4627f281a268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06259cd1-58dd-4e39-91a8-5897664f3011}, !- Handle
  {5d78c6f7-51f6-4c71-b786-297671ec4832}, !- Name
  {dffa9920-b58a-47ac-8fda-4627f281a268}, !- Source Object
  3,                                      !- Outlet Port
  {cf2cd0c1-fa19-42c4-83b6-221daef66fed}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7c9018b5-fccf-4df5-bc19-65077e1faf84}, !- Handle
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  {a11b7206-9fa7-43e2-b40f-93030a2daabe}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {08b25f80-3e97-433e-b4c2-1bcc37682803}, !- Handle
  1 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6fb1d48f-a089-4e68-8e9a-c375d8d750e6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {593080b6-c0f9-433f-9a56-4195f9ca8ed2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {593080b6-c0f9-433f-9a56-4195f9ca8ed2}, !- Handle
  1 Zone VAV 1 Vent Controller,           !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {afb57487-6333-4f19-a43b-3c473cb531fc}, !- Handle
  1 Zone VAV 1 OA System,                 !- Name
  {08b25f80-3e97-433e-b4c2-1bcc37682803}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {741e5dbf-705d-4aa0-8eb8-5bbfa69d0b47}, !- Mixed Air Node Name
  {b1773d5d-fcd1-4f39-87b2-ec1dfc3807a3}, !- Outdoor Air Stream Node Name
  {ea31f829-4157-4bd4-962b-c37f6172600e}, !- Relief Air Stream Node Name
  {8bfda53e-9d7b-42c5-8e73-72536ed8e39f}; !- Return Air Stream Node Name

OS:Node,
  {85395ce6-fe1b-49e6-8097-79eb148d2587}, !- Handle
  1 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {b1773d5d-fcd1-4f39-87b2-ec1dfc3807a3}; !- Outlet Port

OS:Connection,
  {b1773d5d-fcd1-4f39-87b2-ec1dfc3807a3}, !- Handle
  {87f92a48-dd40-4745-b713-383f6873ea41}, !- Name
  {85395ce6-fe1b-49e6-8097-79eb148d2587}, !- Source Object
  3,                                      !- Outlet Port
  {afb57487-6333-4f19-a43b-3c473cb531fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {743b397f-17bc-4eef-8a3f-06ab3c5afefa}, !- Handle
  1 Zone VAV 1 Relief Air Node,           !- Name
  {ea31f829-4157-4bd4-962b-c37f6172600e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea31f829-4157-4bd4-962b-c37f6172600e}, !- Handle
  {868680d1-52f8-4272-bc8a-10556de72679}, !- Name
  {afb57487-6333-4f19-a43b-3c473cb531fc}, !- Source Object
  7,                                      !- Outlet Port
  {743b397f-17bc-4eef-8a3f-06ab3c5afefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70a213be-0eb2-41eb-a15f-13c1b6d1845f}, !- Handle
  1 Zone VAV 1 Mixed Air Node,            !- Name
  {741e5dbf-705d-4aa0-8eb8-5bbfa69d0b47}, !- Inlet Port
  {65ce26c8-4222-447b-86dc-c64019ea83ab}; !- Outlet Port

OS:Connection,
  {8bfda53e-9d7b-42c5-8e73-72536ed8e39f}, !- Handle
  {f0cc160d-ac2b-4153-af59-2ce684f2ed53}, !- Name
  {053e4858-1c78-404f-b861-7fb010a92007}, !- Source Object
  3,                                      !- Outlet Port
  {afb57487-6333-4f19-a43b-3c473cb531fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {741e5dbf-705d-4aa0-8eb8-5bbfa69d0b47}, !- Handle
  {a1bfe260-d19c-4564-81cf-33421493d1ec}, !- Name
  {afb57487-6333-4f19-a43b-3c473cb531fc}, !- Source Object
  5,                                      !- Outlet Port
  {70a213be-0eb2-41eb-a15f-13c1b6d1845f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ce26c8-4222-447b-86dc-c64019ea83ab}, !- Handle
  {699ddd6a-273c-4022-bbc7-b0d17a43a5fa}, !- Name
  {70a213be-0eb2-41eb-a15f-13c1b6d1845f}, !- Source Object
  3,                                      !- Outlet Port
  {a11b7206-9fa7-43e2-b40f-93030a2daabe}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {08e59d4e-50b2-434d-aab5-d5e9dfd550ce}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f6b73bb-1509-4026-ac57-359e691256ae}, !- Control Zone or Zone List Name
  {d02154b7-d506-40a9-8a23-57946c1e79be}, !- Cooling Control Zone or Zone List Name
  {be7bf084-766a-4994-80f7-2495519d2878}, !- Heating Control Zone or Zone List Name
  {a7647d51-8973-4230-bb13-ef79ab0bff3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f6b73bb-1509-4026-ac57-359e691256ae}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d02154b7-d506-40a9-8a23-57946c1e79be}, !- Handle
  {a6bde904-4238-4ef4-bbd4-15d8ec23dced}; !- Name

OS:ModelObjectList,
  {be7bf084-766a-4994-80f7-2495519d2878}, !- Handle
  {c644f51c-58ab-443d-9f5c-d6cc6c04b4e4}; !- Name

OS:ModelObjectList,
  {a7647d51-8973-4230-bb13-ef79ab0bff3a}, !- Handle
  {ae148815-ed9f-48d4-80ca-a74a9c3a8419}; !- Name

OS:Coil:Heating:Water,
  {8055b306-3caa-4ca9-8d24-2b581ccabec9}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e902c287-0768-411e-863e-0e332503ee85}, !- Water Inlet Node Name
  {3bd92985-4477-4c34-8366-d3ae3f7b0862}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7059d0ca-948e-4a3c-aedc-193b7e22ba04}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {3e9ff687-0970-4cb7-b7be-81b16a425ede}, !- Inlet Port
  {e902c287-0768-411e-863e-0e332503ee85}; !- Outlet Port

OS:Connection,
  {3e9ff687-0970-4cb7-b7be-81b16a425ede}, !- Handle
  {e42cbcf5-9022-452c-bacf-9200f204587c}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  7,                                      !- Outlet Port
  {7059d0ca-948e-4a3c-aedc-193b7e22ba04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f1a7c05-b9fc-40b3-8798-b989f1538bfc}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {3bd92985-4477-4c34-8366-d3ae3f7b0862}, !- Inlet Port
  {de901d77-cf47-4ed8-aa11-7206dd96ef4c}; !- Outlet Port

OS:Connection,
  {e902c287-0768-411e-863e-0e332503ee85}, !- Handle
  {b857c364-a7fd-4ec2-a230-1735208fb696}, !- Name
  {7059d0ca-948e-4a3c-aedc-193b7e22ba04}, !- Source Object
  3,                                      !- Outlet Port
  {8055b306-3caa-4ca9-8d24-2b581ccabec9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3bd92985-4477-4c34-8366-d3ae3f7b0862}, !- Handle
  {8327ee13-08ae-4f2c-a29b-a77ea3e6e905}, !- Name
  {8055b306-3caa-4ca9-8d24-2b581ccabec9}, !- Source Object
  6,                                      !- Outlet Port
  {4f1a7c05-b9fc-40b3-8798-b989f1538bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de901d77-cf47-4ed8-aa11-7206dd96ef4c}, !- Handle
  {ed7cf897-7a6a-4a42-97a0-f09c537ed798}, !- Name
  {4f1a7c05-b9fc-40b3-8798-b989f1538bfc}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2d1dc3b5-6640-4519-b53c-62ffca985efa}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {8055b306-3caa-4ca9-8d24-2b581ccabec9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b6296b5-23e0-4d8a-b1f1-74f7c5ddec52}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  {4815190d-3d5f-4f99-b956-ba7b36ce13e8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8055b306-3caa-4ca9-8d24-2b581ccabec9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb6a6b8d-37c9-44d9-8ffd-9ee49bf8808e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {360128aa-11b7-47fb-8f18-f986ba8a4eff}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {db069151-3881-4ddc-85cc-c2af3c775d09}, !- Inlet Port
  {e48e6edb-fc43-4cab-a13b-1d8058c37ebb}; !- Outlet Port

OS:Connection,
  {1b10a0ac-b0e2-44fe-9136-373baac93f55}, !- Handle
  {c21b9837-2f16-4f8f-a5bf-62a5b4ca96ce}, !- Name
  {a776b62e-c897-4a46-b48e-d4d414b723b7}, !- Source Object
  3,                                      !- Outlet Port
  {730a9b65-dcdc-4d74-874c-8ab66df94fb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db069151-3881-4ddc-85cc-c2af3c775d09}, !- Handle
  {07782c1e-344a-4bee-a629-6535935ff660}, !- Name
  {3289368c-4f1d-4f87-bdd7-511e7dc6ef31}, !- Source Object
  3,                                      !- Outlet Port
  {360128aa-11b7-47fb-8f18-f986ba8a4eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e48e6edb-fc43-4cab-a13b-1d8058c37ebb}, !- Handle
  {89bf2996-d006-455e-a69d-27e742463877}, !- Name
  {360128aa-11b7-47fb-8f18-f986ba8a4eff}, !- Source Object
  3,                                      !- Outlet Port
  {49d79376-bf0a-4ad4-88ba-75190481cddb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1fb414dc-7edf-4013-ada6-53940defbb43}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {0830a644-e13f-4122-a8f8-63389ea885b2}, !- Inlet Port
  {4815190d-3d5f-4f99-b956-ba7b36ce13e8}; !- Outlet Port

OS:Connection,
  {0830a644-e13f-4122-a8f8-63389ea885b2}, !- Handle
  {3f59d5a2-9fe6-4a0b-bdc4-3c77f6028c0b}, !- Name
  {80b449f5-40af-4e6d-9d17-a8f470153c95}, !- Source Object
  3,                                      !- Outlet Port
  {1fb414dc-7edf-4013-ada6-53940defbb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4815190d-3d5f-4f99-b956-ba7b36ce13e8}, !- Handle
  {e9a80ac0-0812-450c-9b0c-e267c86ffac7}, !- Name
  {1fb414dc-7edf-4013-ada6-53940defbb43}, !- Source Object
  3,                                      !- Outlet Port
  {0b6296b5-23e0-4d8a-b1f1-74f7c5ddec52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb6a6b8d-37c9-44d9-8ffd-9ee49bf8808e}, !- Handle
  {cb89bebe-3e49-4af9-8a66-e706b48a1922}, !- Name
  {0b6296b5-23e0-4d8a-b1f1-74f7c5ddec52}, !- Source Object
  12,                                     !- Outlet Port
  {a776b62e-c897-4a46-b48e-d4d414b723b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a4d99d15-3214-4ab0-b0ec-f7dd57900e9c}, !- Handle
  1 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {01010988-a395-4105-a504-b8416bef73b4}, !- Availability Schedule
  {1698f480-6a6b-4108-92f5-8b9bd25143c1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ccf93cec-910f-4588-baff-97fb10a0675a}, !- Supply Side Inlet Node Name
  {67921403-1ff5-496b-9897-e128f8821809}, !- Demand Side Outlet Node Name
  {3d57aed6-982a-4985-a416-1a38f14da961}, !- Demand Side Inlet Node A
  {9e963b6b-3992-49bb-8a64-7e0122f841bf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc333d37-619a-48f3-b280-d6ef790f7abd}, !- Demand Mixer Name
  {99d5a94b-c784-477f-852f-02656b00db4f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {023cdd89-2a3a-4e7c-adc7-f2c16c5ce833}, !- Handle
  1 Zone VAV 2 Supply Inlet Node,         !- Name
  {ccf93cec-910f-4588-baff-97fb10a0675a}, !- Inlet Port
  {53ce655a-be7f-4943-8f39-dbeadd4271a1}; !- Outlet Port

OS:Node,
  {3c90b4aa-1c75-4b10-8a5f-f89f2ed9124b}, !- Handle
  1 Zone VAV 2 Supply Outlet Node,        !- Name
  {f3803020-1bae-4630-acec-0b04f2f363f7}, !- Inlet Port
  {9e963b6b-3992-49bb-8a64-7e0122f841bf}; !- Outlet Port

OS:Connection,
  {ccf93cec-910f-4588-baff-97fb10a0675a}, !- Handle
  {1507d835-a66d-43d9-9692-c91b667ea888}, !- Name
  {a4d99d15-3214-4ab0-b0ec-f7dd57900e9c}, !- Source Object
  8,                                      !- Outlet Port
  {023cdd89-2a3a-4e7c-adc7-f2c16c5ce833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e963b6b-3992-49bb-8a64-7e0122f841bf}, !- Handle
  {18c18bd6-81ca-444e-9275-37fc3ddf2811}, !- Name
  {3c90b4aa-1c75-4b10-8a5f-f89f2ed9124b}, !- Source Object
  3,                                      !- Outlet Port
  {a4d99d15-3214-4ab0-b0ec-f7dd57900e9c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0f990714-42f3-42e3-a1fe-3d7a986d744e}, !- Handle
  1 Zone VAV 2 Demand Inlet Node,         !- Name
  {3d57aed6-982a-4985-a416-1a38f14da961}, !- Inlet Port
  {4fdc9209-beee-4e7e-9c15-43d0f7302abe}; !- Outlet Port

OS:Node,
  {d32b00b2-abf8-4c40-93ea-be437747a8aa}, !- Handle
  1 Zone VAV 2 Demand Outlet Node,        !- Name
  {3c9662e0-02ac-4b7b-93b7-b72fbf2fca7a}, !- Inlet Port
  {67921403-1ff5-496b-9897-e128f8821809}; !- Outlet Port

OS:Node,
  {9bd84433-40b8-401a-b3dc-a5bbf89a3ab5}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {8821230d-a13b-4b07-8898-5f6403d1f6c4}, !- Inlet Port
  {2c827277-0544-4483-ba33-c9c8fb661c70}; !- Outlet Port

OS:Connection,
  {3d57aed6-982a-4985-a416-1a38f14da961}, !- Handle
  {260deaae-a2bc-4865-a735-ecde30de4e9c}, !- Name
  {a4d99d15-3214-4ab0-b0ec-f7dd57900e9c}, !- Source Object
  10,                                     !- Outlet Port
  {0f990714-42f3-42e3-a1fe-3d7a986d744e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67921403-1ff5-496b-9897-e128f8821809}, !- Handle
  {50a4024e-0b5b-4299-82df-0374a4c9c395}, !- Name
  {d32b00b2-abf8-4c40-93ea-be437747a8aa}, !- Source Object
  3,                                      !- Outlet Port
  {a4d99d15-3214-4ab0-b0ec-f7dd57900e9c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {99d5a94b-c784-477f-852f-02656b00db4f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4fdc9209-beee-4e7e-9c15-43d0f7302abe}, !- Inlet Node Name
  {046388a0-1738-44a6-8725-1edd25da857d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cc333d37-619a-48f3-b280-d6ef790f7abd}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3c9662e0-02ac-4b7b-93b7-b72fbf2fca7a}, !- Outlet Node Name
  {369cb8cf-df49-4ea0-a2bd-094c0cab81f3}; !- Inlet Node Name 1

OS:Connection,
  {4fdc9209-beee-4e7e-9c15-43d0f7302abe}, !- Handle
  {0bc5250c-0123-4125-9d3a-b878421829f8}, !- Name
  {0f990714-42f3-42e3-a1fe-3d7a986d744e}, !- Source Object
  3,                                      !- Outlet Port
  {99d5a94b-c784-477f-852f-02656b00db4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9662e0-02ac-4b7b-93b7-b72fbf2fca7a}, !- Handle
  {be51e391-3159-48d4-8528-6d19bad723d4}, !- Name
  {cc333d37-619a-48f3-b280-d6ef790f7abd}, !- Source Object
  2,                                      !- Outlet Port
  {d32b00b2-abf8-4c40-93ea-be437747a8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10a0ff5d-92b2-4af3-9c25-499e8228dffa}, !- Handle
  {a4d99d15-3214-4ab0-b0ec-f7dd57900e9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1698f480-6a6b-4108-92f5-8b9bd25143c1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {9b01a4d5-025f-4030-a48b-f9ea4dbea3f4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d585dd7f-9658-4d0e-ad7b-a14301775675}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {b722d774-0c2c-4c92-a52b-8dff2a4c15ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b722d774-0c2c-4c92-a52b-8dff2a4c15ae}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0b670ea6-5905-4fa1-97e2-0702f74b9cfe}, !- Handle
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d585dd7f-9658-4d0e-ad7b-a14301775675}, !- Schedule Name
  {3c90b4aa-1c75-4b10-8a5f-f89f2ed9124b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {fe8aced8-2e7f-48b7-89b0-3061f2e462ac}, !- Handle
  1 Zone VAV 2 Fan,                       !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1699eaea-f06a-4081-beaa-7aa2d4ac3e07}, !- Air Inlet Node Name
  {f3803020-1bae-4630-acec-0b04f2f363f7}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f3803020-1bae-4630-acec-0b04f2f363f7}, !- Handle
  {2b24123c-27c7-4a9c-a693-5c6c866597c0}, !- Name
  {fe8aced8-2e7f-48b7-89b0-3061f2e462ac}, !- Source Object
  17,                                     !- Outlet Port
  {3c90b4aa-1c75-4b10-8a5f-f89f2ed9124b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4395df2d-e0a3-4b9f-ac69-a190cf8a3926}, !- Handle
  1 Zone VAV 2 Main Htg Coil,             !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b1b4ec1b-61c8-471a-867b-4339b742be8b}, !- Water Inlet Node Name
  {0dc2c446-debd-4438-ac82-75f3f0a0beaf}, !- Water Outlet Node Name
  {9e12fde1-a28d-482c-8447-d3db3fb09186}, !- Air Inlet Node Name
  {ab497a52-356e-43fc-8e79-64566dc8fc14}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {313cd4bc-2db9-43ea-a532-76d0b700eeba}, !- Handle
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {bd113d2d-fe2b-4d85-87e3-e1575957d2e1}, !- Inlet Port
  {b1b4ec1b-61c8-471a-867b-4339b742be8b}; !- Outlet Port

OS:Connection,
  {bd113d2d-fe2b-4d85-87e3-e1575957d2e1}, !- Handle
  {073ea229-a996-4e2e-a69b-7213cd24ec72}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  8,                                      !- Outlet Port
  {313cd4bc-2db9-43ea-a532-76d0b700eeba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93aeb4e0-fc78-4bc3-8586-6653c44516e0}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {0dc2c446-debd-4438-ac82-75f3f0a0beaf}, !- Inlet Port
  {b4bb249a-1269-456f-a6bb-44b7f6b7473e}; !- Outlet Port

OS:Connection,
  {b1b4ec1b-61c8-471a-867b-4339b742be8b}, !- Handle
  {2bd2baed-854f-41b2-b87d-f756bacce317}, !- Name
  {313cd4bc-2db9-43ea-a532-76d0b700eeba}, !- Source Object
  3,                                      !- Outlet Port
  {4395df2d-e0a3-4b9f-ac69-a190cf8a3926}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0dc2c446-debd-4438-ac82-75f3f0a0beaf}, !- Handle
  {0d6e8fbe-ab2f-4b39-9279-88c8a65deb86}, !- Name
  {4395df2d-e0a3-4b9f-ac69-a190cf8a3926}, !- Source Object
  6,                                      !- Outlet Port
  {93aeb4e0-fc78-4bc3-8586-6653c44516e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4bb249a-1269-456f-a6bb-44b7f6b7473e}, !- Handle
  {6ce43e99-68ac-4be6-aa68-1f8f4d570c8d}, !- Name
  {93aeb4e0-fc78-4bc3-8586-6653c44516e0}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a3d33c2b-d3bd-4258-a22d-e799645ab4e2}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {ab497a52-356e-43fc-8e79-64566dc8fc14}, !- Inlet Port
  {1699eaea-f06a-4081-beaa-7aa2d4ac3e07}; !- Outlet Port

OS:Connection,
  {ab497a52-356e-43fc-8e79-64566dc8fc14}, !- Handle
  {46c9038f-8a41-476c-9eda-7fe6cd459a8a}, !- Name
  {4395df2d-e0a3-4b9f-ac69-a190cf8a3926}, !- Source Object
  8,                                      !- Outlet Port
  {a3d33c2b-d3bd-4258-a22d-e799645ab4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1699eaea-f06a-4081-beaa-7aa2d4ac3e07}, !- Handle
  {c333f9d1-cb1b-4903-b11e-71b935145f14}, !- Name
  {a3d33c2b-d3bd-4258-a22d-e799645ab4e2}, !- Source Object
  3,                                      !- Outlet Port
  {fe8aced8-2e7f-48b7-89b0-3061f2e462ac}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7d8b68b5-0bfa-4f71-8819-50a4d3d85a88}, !- Handle
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {4395df2d-e0a3-4b9f-ac69-a190cf8a3926}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {3cb34065-35a8-4381-911c-6b6bff148a93}, !- Handle
  1 Zone VAV 2 Clg Coil,                  !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9de75eed-8390-4207-847f-6709c67e3096}, !- Water Inlet Node Name
  {e4cf5c85-dd48-442a-b3e7-a45291973702}, !- Water Outlet Node Name
  {cf25ca88-a92e-4eb9-8c39-0f82ff73bd9c}, !- Air Inlet Node Name
  {25583a53-f15e-4f5d-ab2d-545a40a9066c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b98c79ae-337f-4b24-bd32-381679527af6}, !- Handle
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {a0e3c14c-38e0-4549-bbbe-39243c80f6a9}, !- Inlet Port
  {9de75eed-8390-4207-847f-6709c67e3096}; !- Outlet Port

OS:Connection,
  {a0e3c14c-38e0-4549-bbbe-39243c80f6a9}, !- Handle
  {f0ebfa63-5281-43a0-b4ef-2c57e3369e89}, !- Name
  {634ba707-afff-48e6-9fba-3ce0ba3fdf74}, !- Source Object
  6,                                      !- Outlet Port
  {b98c79ae-337f-4b24-bd32-381679527af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab08a3a5-a405-4b60-8de6-e23eeefcfd5f}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {e4cf5c85-dd48-442a-b3e7-a45291973702}, !- Inlet Port
  {5bd62d59-c718-42f5-bb72-71753da6d3ff}; !- Outlet Port

OS:Connection,
  {9de75eed-8390-4207-847f-6709c67e3096}, !- Handle
  {53bfc4a3-d2b1-4065-8c21-cfee13e5ff59}, !- Name
  {b98c79ae-337f-4b24-bd32-381679527af6}, !- Source Object
  3,                                      !- Outlet Port
  {3cb34065-35a8-4381-911c-6b6bff148a93}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e4cf5c85-dd48-442a-b3e7-a45291973702}, !- Handle
  {d5a58175-f34c-40f8-8592-1368ee15dded}, !- Name
  {3cb34065-35a8-4381-911c-6b6bff148a93}, !- Source Object
  11,                                     !- Outlet Port
  {ab08a3a5-a405-4b60-8de6-e23eeefcfd5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd62d59-c718-42f5-bb72-71753da6d3ff}, !- Handle
  {b19b3b8b-4965-4262-af33-b34567ef2347}, !- Name
  {ab08a3a5-a405-4b60-8de6-e23eeefcfd5f}, !- Source Object
  3,                                      !- Outlet Port
  {95cc8610-36c1-4bbc-88fb-3ac6cc07bf91}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9ef432c-c4cb-453f-8f70-99b342ca5b78}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {25583a53-f15e-4f5d-ab2d-545a40a9066c}, !- Inlet Port
  {9e12fde1-a28d-482c-8447-d3db3fb09186}; !- Outlet Port

OS:Connection,
  {25583a53-f15e-4f5d-ab2d-545a40a9066c}, !- Handle
  {e949bdae-0452-41fe-843f-f43d5df7e5ea}, !- Name
  {3cb34065-35a8-4381-911c-6b6bff148a93}, !- Source Object
  13,                                     !- Outlet Port
  {b9ef432c-c4cb-453f-8f70-99b342ca5b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e12fde1-a28d-482c-8447-d3db3fb09186}, !- Handle
  {ec988956-91c4-4fa7-bb6d-17a6bcd1064f}, !- Name
  {b9ef432c-c4cb-453f-8f70-99b342ca5b78}, !- Source Object
  3,                                      !- Outlet Port
  {4395df2d-e0a3-4b9f-ac69-a190cf8a3926}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b3feb88c-a26a-4eb2-aebe-d89e614fca81}, !- Handle
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  {3cb34065-35a8-4381-911c-6b6bff148a93}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {f827d733-372e-43a6-bb79-709ca5cad4cf}, !- Handle
  1 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {01010988-a395-4105-a504-b8416bef73b4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f2bedf8c-a51d-457e-b674-c3221a4e9b22}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f2bedf8c-a51d-457e-b674-c3221a4e9b22}, !- Handle
  1 Zone VAV 2 Vent Controller,           !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {48247927-2405-4664-80a7-f2c18236c51c}, !- Handle
  1 Zone VAV 2 OA System,                 !- Name
  {f827d733-372e-43a6-bb79-709ca5cad4cf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a44cc4fc-211f-4d55-bb6f-3f6a53a87292}, !- Mixed Air Node Name
  {add2c549-3a5c-4985-add5-7a21a906eb79}, !- Outdoor Air Stream Node Name
  {b27ae47f-8343-4eba-8934-093e4c6e8634}, !- Relief Air Stream Node Name
  {53ce655a-be7f-4943-8f39-dbeadd4271a1}; !- Return Air Stream Node Name

OS:Node,
  {04fd6762-af63-41b2-8451-89ded41053bc}, !- Handle
  1 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {add2c549-3a5c-4985-add5-7a21a906eb79}; !- Outlet Port

OS:Connection,
  {add2c549-3a5c-4985-add5-7a21a906eb79}, !- Handle
  {125d6e9f-7bbc-422a-b826-24da541841cc}, !- Name
  {04fd6762-af63-41b2-8451-89ded41053bc}, !- Source Object
  3,                                      !- Outlet Port
  {48247927-2405-4664-80a7-f2c18236c51c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26ef5dd6-aed1-427e-9667-b6b654253718}, !- Handle
  1 Zone VAV 2 Relief Air Node,           !- Name
  {b27ae47f-8343-4eba-8934-093e4c6e8634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b27ae47f-8343-4eba-8934-093e4c6e8634}, !- Handle
  {0b98989d-4799-4e61-9e6f-b8a8ddc3bf51}, !- Name
  {48247927-2405-4664-80a7-f2c18236c51c}, !- Source Object
  7,                                      !- Outlet Port
  {26ef5dd6-aed1-427e-9667-b6b654253718}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {315e498e-c7ea-4e17-b4fd-3f87675bed11}, !- Handle
  1 Zone VAV 2 Mixed Air Node,            !- Name
  {a44cc4fc-211f-4d55-bb6f-3f6a53a87292}, !- Inlet Port
  {cf25ca88-a92e-4eb9-8c39-0f82ff73bd9c}; !- Outlet Port

OS:Connection,
  {53ce655a-be7f-4943-8f39-dbeadd4271a1}, !- Handle
  {11501da1-3648-445c-8fe6-284c63eba2f0}, !- Name
  {023cdd89-2a3a-4e7c-adc7-f2c16c5ce833}, !- Source Object
  3,                                      !- Outlet Port
  {48247927-2405-4664-80a7-f2c18236c51c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a44cc4fc-211f-4d55-bb6f-3f6a53a87292}, !- Handle
  {55fe6a44-09c1-4ec4-805b-da09e7068927}, !- Name
  {48247927-2405-4664-80a7-f2c18236c51c}, !- Source Object
  5,                                      !- Outlet Port
  {315e498e-c7ea-4e17-b4fd-3f87675bed11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf25ca88-a92e-4eb9-8c39-0f82ff73bd9c}, !- Handle
  {46ba570d-15ce-4cc3-a02c-22fb58b59485}, !- Name
  {315e498e-c7ea-4e17-b4fd-3f87675bed11}, !- Source Object
  3,                                      !- Outlet Port
  {3cb34065-35a8-4381-911c-6b6bff148a93}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9b01a4d5-025f-4030-a48b-f9ea4dbea3f4}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {478198dc-3040-40c9-88a3-2e326d2684e8}, !- Control Zone or Zone List Name
  {be0b84fa-afc4-4948-94ab-26cca88db41b}, !- Cooling Control Zone or Zone List Name
  {d066fd0f-e3a5-41a9-ac8b-31c8384d584f}, !- Heating Control Zone or Zone List Name
  {8c3403e9-f021-43e0-b221-f5ca0b47ee94}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {478198dc-3040-40c9-88a3-2e326d2684e8}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {be0b84fa-afc4-4948-94ab-26cca88db41b}, !- Handle
  {f245a4e9-9790-47d0-b29d-ff54c262140d}; !- Name

OS:ModelObjectList,
  {d066fd0f-e3a5-41a9-ac8b-31c8384d584f}, !- Handle
  {0670e02a-4c2f-4085-9d17-d3fb1fb22d37}; !- Name

OS:ModelObjectList,
  {8c3403e9-f021-43e0-b221-f5ca0b47ee94}, !- Handle
  {392e8066-9b65-4c50-afbe-0c5f94fad016}; !- Name

OS:Coil:Heating:Water,
  {b0ddeb27-84dc-4ac0-b957-00beac2afbac}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {103d67e0-3cf8-4c74-a384-c3756cad93dc}, !- Water Inlet Node Name
  {81c5595b-9aec-4c94-9c02-6a0e3c2fe629}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30b89818-456c-4bb4-a47e-a4df47cf8376}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {0927c06d-f227-4cee-b6f7-bb3ca61106e2}, !- Inlet Port
  {103d67e0-3cf8-4c74-a384-c3756cad93dc}; !- Outlet Port

OS:Connection,
  {0927c06d-f227-4cee-b6f7-bb3ca61106e2}, !- Handle
  {655d3e73-8a45-4e4f-b75b-d65c4d768a1f}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  9,                                      !- Outlet Port
  {30b89818-456c-4bb4-a47e-a4df47cf8376}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de76fcda-1789-44ce-a506-405edc234d45}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {81c5595b-9aec-4c94-9c02-6a0e3c2fe629}, !- Inlet Port
  {baf6b4f1-d62c-47b1-a57e-44ba1e9cabbc}; !- Outlet Port

OS:Connection,
  {103d67e0-3cf8-4c74-a384-c3756cad93dc}, !- Handle
  {46784cd0-f865-4c84-be3d-f3e1dcd285cf}, !- Name
  {30b89818-456c-4bb4-a47e-a4df47cf8376}, !- Source Object
  3,                                      !- Outlet Port
  {b0ddeb27-84dc-4ac0-b957-00beac2afbac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81c5595b-9aec-4c94-9c02-6a0e3c2fe629}, !- Handle
  {a5c41cbc-207e-49c0-9fc6-2cb18ecf85a8}, !- Name
  {b0ddeb27-84dc-4ac0-b957-00beac2afbac}, !- Source Object
  6,                                      !- Outlet Port
  {de76fcda-1789-44ce-a506-405edc234d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf6b4f1-d62c-47b1-a57e-44ba1e9cabbc}, !- Handle
  {f64f5a58-cb5c-46b7-929f-1c86d40c9974}, !- Name
  {de76fcda-1789-44ce-a506-405edc234d45}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {62013da1-2b20-4bde-97dc-dcf3e1187fd8}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {b0ddeb27-84dc-4ac0-b957-00beac2afbac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {709233be-bd48-473a-8c8d-aea32c1ddabd}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  {170efa54-d36d-433a-8e79-182413e3ec57}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b0ddeb27-84dc-4ac0-b957-00beac2afbac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8821230d-a13b-4b07-8898-5f6403d1f6c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f4d8858f-9f74-4f65-8fbb-1915ee96ca9a}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {5598bf69-1ca2-49a8-87bb-7c323e683f93}, !- Inlet Port
  {369cb8cf-df49-4ea0-a2bd-094c0cab81f3}; !- Outlet Port

OS:Connection,
  {2c827277-0544-4483-ba33-c9c8fb661c70}, !- Handle
  {e3fbfe36-90dd-4fcb-85d2-7684675ac5a9}, !- Name
  {9bd84433-40b8-401a-b3dc-a5bbf89a3ab5}, !- Source Object
  3,                                      !- Outlet Port
  {9564782f-b913-4757-b3cc-40239d63db71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5598bf69-1ca2-49a8-87bb-7c323e683f93}, !- Handle
  {0d2f1bd7-1271-44ba-a68b-9fc3e5f046d1}, !- Name
  {a97e0074-87cc-4c2d-94f3-cb877075a35c}, !- Source Object
  3,                                      !- Outlet Port
  {f4d8858f-9f74-4f65-8fbb-1915ee96ca9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369cb8cf-df49-4ea0-a2bd-094c0cab81f3}, !- Handle
  {e937e963-d640-4e20-b482-005bfa413ae3}, !- Name
  {f4d8858f-9f74-4f65-8fbb-1915ee96ca9a}, !- Source Object
  3,                                      !- Outlet Port
  {cc333d37-619a-48f3-b280-d6ef790f7abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8dad06b-4383-4275-8de9-c372d0a8c29c}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {046388a0-1738-44a6-8725-1edd25da857d}, !- Inlet Port
  {170efa54-d36d-433a-8e79-182413e3ec57}; !- Outlet Port

OS:Connection,
  {046388a0-1738-44a6-8725-1edd25da857d}, !- Handle
  {cb9a0f8d-ff0c-4889-b730-29a6f051cf5d}, !- Name
  {99d5a94b-c784-477f-852f-02656b00db4f}, !- Source Object
  3,                                      !- Outlet Port
  {e8dad06b-4383-4275-8de9-c372d0a8c29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170efa54-d36d-433a-8e79-182413e3ec57}, !- Handle
  {b2849b06-a851-46ca-bab3-fe2198d3d805}, !- Name
  {e8dad06b-4383-4275-8de9-c372d0a8c29c}, !- Source Object
  3,                                      !- Outlet Port
  {709233be-bd48-473a-8c8d-aea32c1ddabd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8821230d-a13b-4b07-8898-5f6403d1f6c4}, !- Handle
  {4c55a8fc-1f17-43c9-8f97-1990d6e77166}, !- Name
  {709233be-bd48-473a-8c8d-aea32c1ddabd}, !- Source Object
  12,                                     !- Outlet Port
  {9bd84433-40b8-401a-b3dc-a5bbf89a3ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c46e8f3-bbfd-4871-ab38-fb62ab2b3e28}, !- Handle
  1 Zone VAV 3,                           !- Name
  ,                                       !- Controller List Name
  {87c8adba-e5be-47ba-994f-d02b4deeb243}, !- Availability Schedule
  {4e3b0a2c-c1d3-48a2-9fe1-21738a03e625}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9544fad-dc8f-45f7-a647-1760b7b9ff0d}, !- Supply Side Inlet Node Name
  {e7f35366-c373-4aca-a532-94c2c7c6519f}, !- Demand Side Outlet Node Name
  {6d23241c-bc4a-4e78-9ac6-ceba4104f92b}, !- Demand Side Inlet Node A
  {67beabbe-4e26-4baa-8377-34a55698da9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {74e89b9a-c633-4c26-941e-bae0bee463db}, !- Demand Mixer Name
  {1da1a0d2-fa5a-4809-b167-833a1dea3a8e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d7781ac8-37e3-4719-9f68-3203f544a7fa}, !- Handle
  1 Zone VAV 3 Supply Inlet Node,         !- Name
  {f9544fad-dc8f-45f7-a647-1760b7b9ff0d}, !- Inlet Port
  {8bd1c44c-e45a-4b8d-bfb1-ee9aa0054819}; !- Outlet Port

OS:Node,
  {f3c93f17-60aa-4571-aafb-edb6bcdabffe}, !- Handle
  1 Zone VAV 3 Supply Outlet Node,        !- Name
  {81706aef-370a-4ba2-aedc-16bf186b73d6}, !- Inlet Port
  {67beabbe-4e26-4baa-8377-34a55698da9d}; !- Outlet Port

OS:Connection,
  {f9544fad-dc8f-45f7-a647-1760b7b9ff0d}, !- Handle
  {74a4c2f7-d93c-4106-a0c1-8ae3b12fe445}, !- Name
  {3c46e8f3-bbfd-4871-ab38-fb62ab2b3e28}, !- Source Object
  8,                                      !- Outlet Port
  {d7781ac8-37e3-4719-9f68-3203f544a7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67beabbe-4e26-4baa-8377-34a55698da9d}, !- Handle
  {be9f0c26-b074-405d-a5cb-88b7847057a5}, !- Name
  {f3c93f17-60aa-4571-aafb-edb6bcdabffe}, !- Source Object
  3,                                      !- Outlet Port
  {3c46e8f3-bbfd-4871-ab38-fb62ab2b3e28}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {77e3251f-5a9b-4313-b757-bf169ed34ca1}, !- Handle
  1 Zone VAV 3 Demand Inlet Node,         !- Name
  {6d23241c-bc4a-4e78-9ac6-ceba4104f92b}, !- Inlet Port
  {aa307d98-67fb-4cb9-ae82-231e32399a4c}; !- Outlet Port

OS:Node,
  {c99a70dd-4361-4c6b-96b2-13e12b4d99c4}, !- Handle
  1 Zone VAV 3 Demand Outlet Node,        !- Name
  {745730a2-15a7-4e24-a084-4e4476cff76d}, !- Inlet Port
  {e7f35366-c373-4aca-a532-94c2c7c6519f}; !- Outlet Port

OS:Node,
  {1949e871-c928-4f82-b9d8-49d1c4a072af}, !- Handle
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {c4d6c281-3b78-4eeb-ae36-ceff266c6154}, !- Inlet Port
  {5627a956-4071-4521-93a9-a3eec1212c47}; !- Outlet Port

OS:Connection,
  {6d23241c-bc4a-4e78-9ac6-ceba4104f92b}, !- Handle
  {77435a77-25ca-490c-a7c4-854e1f3fb41e}, !- Name
  {3c46e8f3-bbfd-4871-ab38-fb62ab2b3e28}, !- Source Object
  10,                                     !- Outlet Port
  {77e3251f-5a9b-4313-b757-bf169ed34ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f35366-c373-4aca-a532-94c2c7c6519f}, !- Handle
  {7a7c3934-8b3c-4e79-8305-f09ae12cc508}, !- Name
  {c99a70dd-4361-4c6b-96b2-13e12b4d99c4}, !- Source Object
  3,                                      !- Outlet Port
  {3c46e8f3-bbfd-4871-ab38-fb62ab2b3e28}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1da1a0d2-fa5a-4809-b167-833a1dea3a8e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {aa307d98-67fb-4cb9-ae82-231e32399a4c}, !- Inlet Node Name
  {b2081f7b-e50c-464e-9d82-13ec1dd2352e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {74e89b9a-c633-4c26-941e-bae0bee463db}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {745730a2-15a7-4e24-a084-4e4476cff76d}, !- Outlet Node Name
  {55201c71-e3c3-41f5-82e3-bb94d19a8d17}; !- Inlet Node Name 1

OS:Connection,
  {aa307d98-67fb-4cb9-ae82-231e32399a4c}, !- Handle
  {754d37c2-c522-4659-9080-a309d942bd14}, !- Name
  {77e3251f-5a9b-4313-b757-bf169ed34ca1}, !- Source Object
  3,                                      !- Outlet Port
  {1da1a0d2-fa5a-4809-b167-833a1dea3a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745730a2-15a7-4e24-a084-4e4476cff76d}, !- Handle
  {6303214d-5fdc-465c-87e3-5007dd3e497c}, !- Name
  {74e89b9a-c633-4c26-941e-bae0bee463db}, !- Source Object
  2,                                      !- Outlet Port
  {c99a70dd-4361-4c6b-96b2-13e12b4d99c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a28075cb-108d-4444-89fe-63ac6cc7f715}, !- Handle
  {3c46e8f3-bbfd-4871-ab38-fb62ab2b3e28}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4e3b0a2c-c1d3-48a2-9fe1-21738a03e625}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {3f5bc8f2-0241-4f1c-a1ee-c584834336b6}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f12b5e4f-595c-4d64-a65a-b3505d8b1b2e}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  {2e5cb3d0-94f2-4fd7-96bc-64bf4d506532}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e5cb3d0-94f2-4fd7-96bc-64bf4d506532}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {d31b00ad-9edf-4195-9c28-6cfc8212b963}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {08c394d8-efc1-468d-a3e9-f98ce1845696}, !- Handle
  1 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f12b5e4f-595c-4d64-a65a-b3505d8b1b2e}, !- Schedule Name
  {f3c93f17-60aa-4571-aafb-edb6bcdabffe}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {f6099aeb-ad84-477c-922b-033cffde16ad}, !- Handle
  1 Zone VAV 3 Fan,                       !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {52fd8edb-3d52-4e3c-ac3b-3f72604a384f}, !- Air Inlet Node Name
  {81706aef-370a-4ba2-aedc-16bf186b73d6}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {81706aef-370a-4ba2-aedc-16bf186b73d6}, !- Handle
  {756bd70c-dff7-44ee-8dd6-1cba5535aaf7}, !- Name
  {f6099aeb-ad84-477c-922b-033cffde16ad}, !- Source Object
  17,                                     !- Outlet Port
  {f3c93f17-60aa-4571-aafb-edb6bcdabffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {477550a8-5015-4f39-847a-337f1cc6cf64}, !- Handle
  1 Zone VAV 3 Main Htg Coil,             !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24f19afb-7e81-44b8-a37e-e880afbd3c8b}, !- Water Inlet Node Name
  {9c6a439d-7eef-41ad-8e10-bdfdfe07e86c}, !- Water Outlet Node Name
  {7ec43fb6-8c0d-40dd-8d60-412dc6f6dd3c}, !- Air Inlet Node Name
  {0d16e615-690b-4204-b6a7-be6d7c5997da}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7437bf99-1754-40f2-a1bf-4910cd73a0b7}, !- Handle
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Name
  {9ad5d115-c050-47a5-8fa9-a9bc10e55f1c}, !- Inlet Port
  {24f19afb-7e81-44b8-a37e-e880afbd3c8b}; !- Outlet Port

OS:Connection,
  {9ad5d115-c050-47a5-8fa9-a9bc10e55f1c}, !- Handle
  {dc3dca90-5b48-4e11-818a-db9e99a8d9a5}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  10,                                     !- Outlet Port
  {7437bf99-1754-40f2-a1bf-4910cd73a0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd9860cf-3be7-42b7-ab71-7f0fd0c92801}, !- Handle
  1 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Name
  {9c6a439d-7eef-41ad-8e10-bdfdfe07e86c}, !- Inlet Port
  {cfbf2616-30a8-4b59-ada1-57ab2e08091f}; !- Outlet Port

OS:Connection,
  {24f19afb-7e81-44b8-a37e-e880afbd3c8b}, !- Handle
  {f7613003-475f-421b-99f0-116da65524e3}, !- Name
  {7437bf99-1754-40f2-a1bf-4910cd73a0b7}, !- Source Object
  3,                                      !- Outlet Port
  {477550a8-5015-4f39-847a-337f1cc6cf64}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c6a439d-7eef-41ad-8e10-bdfdfe07e86c}, !- Handle
  {dead2103-f1df-425a-a750-09c81f14943d}, !- Name
  {477550a8-5015-4f39-847a-337f1cc6cf64}, !- Source Object
  6,                                      !- Outlet Port
  {dd9860cf-3be7-42b7-ab71-7f0fd0c92801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfbf2616-30a8-4b59-ada1-57ab2e08091f}, !- Handle
  {07d15043-5377-4e0e-b519-1297065073b0}, !- Name
  {dd9860cf-3be7-42b7-ab71-7f0fd0c92801}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {af5987bf-cb0b-4a52-98d5-f3981e06e190}, !- Handle
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Name
  {0d16e615-690b-4204-b6a7-be6d7c5997da}, !- Inlet Port
  {52fd8edb-3d52-4e3c-ac3b-3f72604a384f}; !- Outlet Port

OS:Connection,
  {0d16e615-690b-4204-b6a7-be6d7c5997da}, !- Handle
  {8ecbc6ad-fc45-47f6-a87c-777757195371}, !- Name
  {477550a8-5015-4f39-847a-337f1cc6cf64}, !- Source Object
  8,                                      !- Outlet Port
  {af5987bf-cb0b-4a52-98d5-f3981e06e190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fd8edb-3d52-4e3c-ac3b-3f72604a384f}, !- Handle
  {c2aeef62-52b3-4e22-b5ea-89a1ecc1af22}, !- Name
  {af5987bf-cb0b-4a52-98d5-f3981e06e190}, !- Source Object
  3,                                      !- Outlet Port
  {f6099aeb-ad84-477c-922b-033cffde16ad}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4202da4e-7489-4470-a28e-5652b9c032a3}, !- Handle
  1 Zone VAV 3 Main Htg Coil Controller,  !- Name
  {477550a8-5015-4f39-847a-337f1cc6cf64}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {8e273b3b-c05d-438e-8513-a019429f9329}, !- Handle
  1 Zone VAV 3 Clg Coil,                  !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fe6b2569-8a08-4706-9885-c6363d05f804}, !- Water Inlet Node Name
  {e4e94d07-a8da-4a95-8a35-76cfa5fe3889}, !- Water Outlet Node Name
  {4e78c234-4007-44d4-aa0e-357047d43fb9}, !- Air Inlet Node Name
  {9e4418d3-cb56-465b-8d8b-c51ee3aaf7ce}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7b269763-6434-473d-a4d5-0c051a60ca24}, !- Handle
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Name
  {c4977ef1-6ed8-4c61-8c3c-bc07bc7c4589}, !- Inlet Port
  {fe6b2569-8a08-4706-9885-c6363d05f804}; !- Outlet Port

OS:Connection,
  {c4977ef1-6ed8-4c61-8c3c-bc07bc7c4589}, !- Handle
  {3f28b8ea-0512-4764-9c11-53ce59766666}, !- Name
  {634ba707-afff-48e6-9fba-3ce0ba3fdf74}, !- Source Object
  7,                                      !- Outlet Port
  {7b269763-6434-473d-a4d5-0c051a60ca24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f739a50-b65c-4def-8bff-9509f5536d3d}, !- Handle
  1 Zone VAV 3 Clg Coil Outlet Water Node, !- Name
  {e4e94d07-a8da-4a95-8a35-76cfa5fe3889}, !- Inlet Port
  {6e6df0ae-8a2c-4f7b-be7f-d7fea55e2934}; !- Outlet Port

OS:Connection,
  {fe6b2569-8a08-4706-9885-c6363d05f804}, !- Handle
  {f7737eed-cfba-450a-9dd1-3f1a59f9f3f5}, !- Name
  {7b269763-6434-473d-a4d5-0c051a60ca24}, !- Source Object
  3,                                      !- Outlet Port
  {8e273b3b-c05d-438e-8513-a019429f9329}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e4e94d07-a8da-4a95-8a35-76cfa5fe3889}, !- Handle
  {2b543377-ad5a-41cb-a139-ef95c38364fd}, !- Name
  {8e273b3b-c05d-438e-8513-a019429f9329}, !- Source Object
  11,                                     !- Outlet Port
  {4f739a50-b65c-4def-8bff-9509f5536d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6df0ae-8a2c-4f7b-be7f-d7fea55e2934}, !- Handle
  {4399b997-3ab7-49eb-8f6c-faa7abab3e99}, !- Name
  {4f739a50-b65c-4def-8bff-9509f5536d3d}, !- Source Object
  3,                                      !- Outlet Port
  {95cc8610-36c1-4bbc-88fb-3ac6cc07bf91}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {52e7db95-0dcb-4080-9ed7-b3c9a5d450d3}, !- Handle
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Name
  {9e4418d3-cb56-465b-8d8b-c51ee3aaf7ce}, !- Inlet Port
  {7ec43fb6-8c0d-40dd-8d60-412dc6f6dd3c}; !- Outlet Port

OS:Connection,
  {9e4418d3-cb56-465b-8d8b-c51ee3aaf7ce}, !- Handle
  {f7ba49f1-40b2-4d2e-acb9-1400aa640a27}, !- Name
  {8e273b3b-c05d-438e-8513-a019429f9329}, !- Source Object
  13,                                     !- Outlet Port
  {52e7db95-0dcb-4080-9ed7-b3c9a5d450d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec43fb6-8c0d-40dd-8d60-412dc6f6dd3c}, !- Handle
  {ef98c691-fd70-4967-990d-9e72062e90fc}, !- Name
  {52e7db95-0dcb-4080-9ed7-b3c9a5d450d3}, !- Source Object
  3,                                      !- Outlet Port
  {477550a8-5015-4f39-847a-337f1cc6cf64}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8b287ffb-30da-4b5f-8f0e-c1412917c059}, !- Handle
  1 Zone VAV 3 Clg Coil Controller,       !- Name
  {8e273b3b-c05d-438e-8513-a019429f9329}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {78ec9d89-b46c-422d-a93b-b580fe21d496}, !- Handle
  1 Zone VAV 3 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {87c8adba-e5be-47ba-994f-d02b4deeb243}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0f7fde1e-28f4-4327-a4da-36f814206bb1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0f7fde1e-28f4-4327-a4da-36f814206bb1}, !- Handle
  1 Zone VAV 3 Vent Controller,           !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c84906e-1333-4ed6-8fa7-66117c1bcdcf}, !- Handle
  1 Zone VAV 3 OA System,                 !- Name
  {78ec9d89-b46c-422d-a93b-b580fe21d496}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57d7e46b-4570-478f-bbf9-de3251db97f1}, !- Mixed Air Node Name
  {120c39fa-7e3e-454d-8a6c-0ed1a5f1487b}, !- Outdoor Air Stream Node Name
  {30784753-1d67-464d-be39-12e00609157c}, !- Relief Air Stream Node Name
  {8bd1c44c-e45a-4b8d-bfb1-ee9aa0054819}; !- Return Air Stream Node Name

OS:Node,
  {a36a466d-15f4-49d1-b7b6-7963057ede7e}, !- Handle
  1 Zone VAV 3 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {0b9c472a-9b9b-4965-a25b-7e2832823dac}; !- Outlet Port

OS:Node,
  {923ca666-a17f-473e-9993-0ec1a1911c2d}, !- Handle
  1 Zone VAV 3 Relief Air Node,           !- Name
  {9bdb7bef-4fd4-42a8-8a76-796df0ec79b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2b7526b6-307f-4d90-9b23-e517548330f3}, !- Handle
  1 Zone VAV 3 Mixed Air Node,            !- Name
  {57d7e46b-4570-478f-bbf9-de3251db97f1}, !- Inlet Port
  {4e78c234-4007-44d4-aa0e-357047d43fb9}; !- Outlet Port

OS:Connection,
  {8bd1c44c-e45a-4b8d-bfb1-ee9aa0054819}, !- Handle
  {d7a6e840-7654-40f8-81bf-ad6962e49457}, !- Name
  {d7781ac8-37e3-4719-9f68-3203f544a7fa}, !- Source Object
  3,                                      !- Outlet Port
  {0c84906e-1333-4ed6-8fa7-66117c1bcdcf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57d7e46b-4570-478f-bbf9-de3251db97f1}, !- Handle
  {01ade2aa-498d-42c4-9034-303fba3ec1ec}, !- Name
  {0c84906e-1333-4ed6-8fa7-66117c1bcdcf}, !- Source Object
  5,                                      !- Outlet Port
  {2b7526b6-307f-4d90-9b23-e517548330f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e78c234-4007-44d4-aa0e-357047d43fb9}, !- Handle
  {8356ccac-0fd6-4b6d-991b-2fc095c894f9}, !- Name
  {2b7526b6-307f-4d90-9b23-e517548330f3}, !- Source Object
  3,                                      !- Outlet Port
  {8e273b3b-c05d-438e-8513-a019429f9329}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3f5bc8f2-0241-4f1c-a1ee-c584834336b6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4200e05a-4d4b-4b2e-bcd0-602d5a5bd05d}, !- Control Zone or Zone List Name
  {0eb2edc2-246c-4b59-af16-6652b4db764c}, !- Cooling Control Zone or Zone List Name
  {493425ec-7a30-4ec8-8298-23cc80a27e32}, !- Heating Control Zone or Zone List Name
  {fd14805e-83c7-4860-95e2-ae6e8b7e4faf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4200e05a-4d4b-4b2e-bcd0-602d5a5bd05d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0eb2edc2-246c-4b59-af16-6652b4db764c}, !- Handle
  {d6084f74-731f-4fad-a635-f6d1830077b7}; !- Name

OS:ModelObjectList,
  {493425ec-7a30-4ec8-8298-23cc80a27e32}, !- Handle
  {dbb35953-9bc4-4d37-8fcf-1b3c38f4e791}; !- Name

OS:ModelObjectList,
  {fd14805e-83c7-4860-95e2-ae6e8b7e4faf}, !- Handle
  {dfa44289-6fcf-486e-915e-1c09c72e535f}; !- Name

OS:Coil:Heating:Water,
  {0ef87d92-255f-45b7-a6e6-acbaca64fcfb}, !- Handle
  Building Story 4 ThermalZone Reheat Coil, !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b03cb4c9-37f6-49ec-82b4-bb263947fb08}, !- Water Inlet Node Name
  {9fe45c85-36d5-4dfa-b129-cb78832bfca4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d6c296af-ac6d-4131-a8fa-e99345fbc479}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {d7266e1a-7513-4e65-9d24-4721443c9700}, !- Inlet Port
  {b03cb4c9-37f6-49ec-82b4-bb263947fb08}; !- Outlet Port

OS:Connection,
  {d7266e1a-7513-4e65-9d24-4721443c9700}, !- Handle
  {3429aff7-2e1c-417b-a771-8ac20aea60b1}, !- Name
  {057b4ce7-d727-4c85-a3ae-686d07b0d985}, !- Source Object
  11,                                     !- Outlet Port
  {d6c296af-ac6d-4131-a8fa-e99345fbc479}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {babe1685-91a5-4c18-b656-5f60266b4511}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {9fe45c85-36d5-4dfa-b129-cb78832bfca4}, !- Inlet Port
  {5c876eb3-8a4d-4a5d-bfbd-8169fc170e8d}; !- Outlet Port

OS:Connection,
  {b03cb4c9-37f6-49ec-82b4-bb263947fb08}, !- Handle
  {c129bf5b-edc5-4131-9c09-e8ba724b7f4f}, !- Name
  {d6c296af-ac6d-4131-a8fa-e99345fbc479}, !- Source Object
  3,                                      !- Outlet Port
  {0ef87d92-255f-45b7-a6e6-acbaca64fcfb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fe45c85-36d5-4dfa-b129-cb78832bfca4}, !- Handle
  {82ae1b52-257d-4d8a-a1d7-9776d58af8ca}, !- Name
  {0ef87d92-255f-45b7-a6e6-acbaca64fcfb}, !- Source Object
  6,                                      !- Outlet Port
  {babe1685-91a5-4c18-b656-5f60266b4511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c876eb3-8a4d-4a5d-bfbd-8169fc170e8d}, !- Handle
  {5df5464d-cc99-480b-bd90-7493c33ce6da}, !- Name
  {babe1685-91a5-4c18-b656-5f60266b4511}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c89cd-b986-4666-a5a8-e9b901ade5c6}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {46a44c19-35ea-458f-9354-4fdc682919b4}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Controller, !- Name
  {0ef87d92-255f-45b7-a6e6-acbaca64fcfb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {712d6141-cf7e-4e4a-b91c-d6436d06c5bb}, !- Handle
  Building Story 4 ThermalZone VAV Terminal, !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule Name
  {9bef1232-7735-4033-b1bc-8131e1c531b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ef87d92-255f-45b7-a6e6-acbaca64fcfb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4d6c281-3b78-4eeb-ae36-ceff266c6154}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd3e5104-9fae-4551-99f3-cfa14a13d1e5}, !- Handle
  Building Story 4 ThermalZone Return Air Node, !- Name
  {06e796c0-6747-4cda-9f02-fd0c9aa7d073}, !- Inlet Port
  {55201c71-e3c3-41f5-82e3-bb94d19a8d17}; !- Outlet Port

OS:Connection,
  {5627a956-4071-4521-93a9-a3eec1212c47}, !- Handle
  {9b5a099f-efe5-4ee3-9dbf-09f36d965754}, !- Name
  {1949e871-c928-4f82-b9d8-49d1c4a072af}, !- Source Object
  3,                                      !- Outlet Port
  {223d7bd7-912b-4e4a-9298-fed881b1aa34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06e796c0-6747-4cda-9f02-fd0c9aa7d073}, !- Handle
  {e73ef88f-4974-4cdc-98d2-8b9f741bfc67}, !- Name
  {75b1dc60-a958-49b6-9d92-1e854dbe79b2}, !- Source Object
  3,                                      !- Outlet Port
  {cd3e5104-9fae-4551-99f3-cfa14a13d1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55201c71-e3c3-41f5-82e3-bb94d19a8d17}, !- Handle
  {7ec28ea5-a6cf-45ef-a1f8-4c31bd547c62}, !- Name
  {cd3e5104-9fae-4551-99f3-cfa14a13d1e5}, !- Source Object
  3,                                      !- Outlet Port
  {74e89b9a-c633-4c26-941e-bae0bee463db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11a34792-7db0-48c4-ab9b-3d6cbeafc893}, !- Handle
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {b2081f7b-e50c-464e-9d82-13ec1dd2352e}, !- Inlet Port
  {9bef1232-7735-4033-b1bc-8131e1c531b1}; !- Outlet Port

OS:Connection,
  {b2081f7b-e50c-464e-9d82-13ec1dd2352e}, !- Handle
  {5d8a9486-7616-4a64-94da-f7e6d3fda30b}, !- Name
  {1da1a0d2-fa5a-4809-b167-833a1dea3a8e}, !- Source Object
  3,                                      !- Outlet Port
  {11a34792-7db0-48c4-ab9b-3d6cbeafc893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bef1232-7735-4033-b1bc-8131e1c531b1}, !- Handle
  {df4317f3-e9fe-49e1-8daf-3a3b0ec329e1}, !- Name
  {11a34792-7db0-48c4-ab9b-3d6cbeafc893}, !- Source Object
  3,                                      !- Outlet Port
  {712d6141-cf7e-4e4a-b91c-d6436d06c5bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4d6c281-3b78-4eeb-ae36-ceff266c6154}, !- Handle
  {542bc70e-d7c2-4251-b816-80f52d0e2ece}, !- Name
  {712d6141-cf7e-4e4a-b91c-d6436d06c5bb}, !- Source Object
  12,                                     !- Outlet Port
  {1949e871-c928-4f82-b9d8-49d1c4a072af}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1a6ddc32-5ecf-4a73-9db2-1d27a13198e4}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {592bfeae-a45c-4b2b-a7f4-deaca74cc3bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {592bfeae-a45c-4b2b-a7f4-deaca74cc3bb}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {65151be6-02c5-4b42-a0a7-ff19723c23fa}, !- Handle
  1 Zone VAV Occ Sch,                     !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  {9295151d-ffd9-46ea-bcd5-930d1bfb0935}, !- Default Day Schedule Name
  {51918f96-6a88-4c4c-9b44-81bdbd022fd7}, !- Summer Design Day Schedule Name
  {06ed9d0e-4619-483d-a723-c2980ca86400}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9295151d-ffd9-46ea-bcd5-930d1bfb0935}, !- Handle
  1 Zone VAV Occ Sch Default,             !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2e8523c9-77b4-40a3-b295-376679f426a4}, !- Handle
  {65151be6-02c5-4b42-a0a7-ff19723c23fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  939.7343658568409,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:47:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:47:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20bc18ad-ea83-41c6-9e3d-fa5d275c3e23}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06ed9d0e-4619-483d-a723-c2980ca86400}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c82ce63-b9e7-4e08-91ef-742af3932515}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51918f96-6a88-4c4c-9b44-81bdbd022fd7}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d77001e5-4dc9-4d50-b3ea-3b376694c59a}, !- Handle
  1 Zone VAV Occ Sch Saturday Rule,       !- Name
  {65151be6-02c5-4b42-a0a7-ff19723c23fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fab8a88-b1d8-4250-aa80-eb78754ed01f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fab8a88-b1d8-4250-aa80-eb78754ed01f}, !- Handle
  1 Zone VAV Occ Sch Saturday,            !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29a44411-b950-4b16-a29b-3ebe6b66a580}, !- Handle
  1 Zone VAV Occ Sch Sunday Rule,         !- Name
  {65151be6-02c5-4b42-a0a7-ff19723c23fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {602c00d9-afbe-4264-9687-46be04b5d2ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {602c00d9-afbe-4264-9687-46be04b5d2ba}, !- Handle
  1 Zone VAV Occ Sch Sunday,              !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c0c38b53-e523-4ade-af17-aface7845d36}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f92c698d-469f-4dc4-8727-07aaf8cdc6a3}, !- Handle
  SYS1ZoneVAVHtgSch0,                     !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a3026ee9-a37d-4524-a6f9-6036ae935b69}, !- Handle
  SYS1ZoneVAVClgSch0,                     !- Name
  {25a32f37-5992-462b-8871-189d2d27ef50}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0447615b-0712-429b-b6a0-eb3added75b4}, !- Handle
  SYS1ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c0c38b53-e523-4ade-af17-aface7845d36}<23.9 && {c0c38b53-e523-4ade-af17-aface7845d36}>1.7, !- Program Line 1
  SET {a3026ee9-a37d-4524-a6f9-6036ae935b69} = 29.4, !- Program Line 2
  SET {f92c698d-469f-4dc4-8727-07aaf8cdc6a3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c0c38b53-e523-4ade-af17-aface7845d36}<23.9 && {c0c38b53-e523-4ade-af17-aface7845d36}>1.7, !- Program Line 4
  SET {a3026ee9-a37d-4524-a6f9-6036ae935b69} = 29.4, !- Program Line 5
  SET {f92c698d-469f-4dc4-8727-07aaf8cdc6a3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c0c38b53-e523-4ade-af17-aface7845d36}<23.9 && {c0c38b53-e523-4ade-af17-aface7845d36}>1.7, !- Program Line 7
  SET {a3026ee9-a37d-4524-a6f9-6036ae935b69} = 29.4, !- Program Line 8
  SET {f92c698d-469f-4dc4-8727-07aaf8cdc6a3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c0c38b53-e523-4ade-af17-aface7845d36}<23.9 && {c0c38b53-e523-4ade-af17-aface7845d36}>1.7, !- Program Line 10
  SET {a3026ee9-a37d-4524-a6f9-6036ae935b69} = 29.4, !- Program Line 11
  SET {f92c698d-469f-4dc4-8727-07aaf8cdc6a3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a3026ee9-a37d-4524-a6f9-6036ae935b69} = NULL, !- Program Line 14
  SET {f92c698d-469f-4dc4-8727-07aaf8cdc6a3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2a2bef22-c5b4-495b-9d88-a0107019c44b}, !- Handle
  SYS1ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0447615b-0712-429b-b6a0-eb3added75b4}; !- Program Name 1

OS:Schedule:Ruleset,
  {6fb1d48f-a089-4e68-8e9a-c375d8d750e6}, !- Handle
  1 Zone VAV 1 Occ Sch,                   !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  {3d67a9aa-f5da-41cc-af4e-16c82a106998}, !- Default Day Schedule Name
  {a7926347-670b-4597-82ca-02e784e4dab9}, !- Summer Design Day Schedule Name
  {82665333-a505-4f97-9a4c-7e17919780bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d67a9aa-f5da-41cc-af4e-16c82a106998}, !- Handle
  1 Zone VAV 1 Occ Sch Default,           !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cc2934bf-92e2-4e0b-9ce5-888ce91bc94b}, !- Handle
  {6fb1d48f-a089-4e68-8e9a-c375d8d750e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  939.7343658568409,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:47:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:47:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b890daf8-1b0b-4fbf-ae11-bc53c5876bd1}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82665333-a505-4f97-9a4c-7e17919780bb}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3ff4eac-ac67-4121-bde5-c099632fe82d}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7926347-670b-4597-82ca-02e784e4dab9}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86f9943d-f0ce-4e3d-8790-0b60af603a59}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {6fb1d48f-a089-4e68-8e9a-c375d8d750e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a579b36-e3ac-4555-a04c-b05c7bb6eea4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a579b36-e3ac-4555-a04c-b05c7bb6eea4}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0934b3b-7d5a-456d-a490-97d0df8fa5bb}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {6fb1d48f-a089-4e68-8e9a-c375d8d750e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5def4d84-93b0-4063-973b-b5ad4aa6b302}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5def4d84-93b0-4063-973b-b5ad4aa6b302}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {080d64f6-1de0-4bd6-a3c7-101a1d8ba6dd}, !- Handle
  SYS1ZoneVAV1HtgSch0,                    !- Name
  {d072e4b2-0385-4036-9eb5-16e21de2424f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {8a804f36-900b-4397-8a0a-8e615f93b756}, !- Handle
  SYS1ZoneVAV1ClgSch0,                    !- Name
  {25a32f37-5992-462b-8871-189d2d27ef50}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {64d23547-40d7-4165-ad62-223edfde9ed4}, !- Handle
  SYS1ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}<23.9 && {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}>1.7, !- Program Line 1
  SET {8a804f36-900b-4397-8a0a-8e615f93b756} = 29.4, !- Program Line 2
  SET {080d64f6-1de0-4bd6-a3c7-101a1d8ba6dd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}<23.9 && {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}>1.7, !- Program Line 4
  SET {8a804f36-900b-4397-8a0a-8e615f93b756} = 29.4, !- Program Line 5
  SET {080d64f6-1de0-4bd6-a3c7-101a1d8ba6dd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}<23.9 && {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}>1.7, !- Program Line 7
  SET {8a804f36-900b-4397-8a0a-8e615f93b756} = 29.4, !- Program Line 8
  SET {080d64f6-1de0-4bd6-a3c7-101a1d8ba6dd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}<23.9 && {4aba57e1-9fa3-484d-94bc-fac1f0e4e5a5}>1.7, !- Program Line 10
  SET {8a804f36-900b-4397-8a0a-8e615f93b756} = 29.4, !- Program Line 11
  SET {080d64f6-1de0-4bd6-a3c7-101a1d8ba6dd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8a804f36-900b-4397-8a0a-8e615f93b756} = NULL, !- Program Line 14
  SET {080d64f6-1de0-4bd6-a3c7-101a1d8ba6dd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {322114eb-c334-40bf-9011-2b54cfeda744}, !- Handle
  SYS1ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {64d23547-40d7-4165-ad62-223edfde9ed4}; !- Program Name 1

OS:Schedule:Ruleset,
  {01010988-a395-4105-a504-b8416bef73b4}, !- Handle
  1 Zone VAV 2 Occ Sch,                   !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  {c2436ad9-d03d-4e12-90ab-d50a1965279b}, !- Default Day Schedule Name
  {9d853eec-ec58-4bed-83bc-a6b20d3ddece}, !- Summer Design Day Schedule Name
  {4928475a-f140-458d-bd27-8f44ac795012}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2436ad9-d03d-4e12-90ab-d50a1965279b}, !- Handle
  1 Zone VAV 2 Occ Sch Default,           !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {3dde8a82-4ca7-4b15-903f-c23816cf5e42}, !- Handle
  {01010988-a395-4105-a504-b8416bef73b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6490.9332118463772,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:47:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:47:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6291a0ee-e2aa-4852-9e77-c2137259adea}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4928475a-f140-458d-bd27-8f44ac795012}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08eb4304-0a47-4ac5-889d-598601f37d96}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d853eec-ec58-4bed-83bc-a6b20d3ddece}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {99115498-59b6-4074-a501-333d86768f69}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bd750560-7cab-4ead-8bd6-acd9ebd92585}, !- Handle
  SYS1ZoneVAV2HtgSch0,                    !- Name
  {bf901edf-7e92-4fa9-80c8-89eec66aa7be}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {3d0cd73a-e203-42af-af65-1e2c12234df1}, !- Handle
  SYS1ZoneVAV2ClgSch0,                    !- Name
  {7cc41f43-dcbd-40d3-8c8c-fe86d1b72b6c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8dca9e6e-1ea5-408f-99ab-17fdf30f4cb5}, !- Handle
  SYS1ZoneVAV2OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {99115498-59b6-4074-a501-333d86768f69}<23.9 && {99115498-59b6-4074-a501-333d86768f69}>1.7, !- Program Line 1
  SET {3d0cd73a-e203-42af-af65-1e2c12234df1} = 29.4, !- Program Line 2
  SET {bd750560-7cab-4ead-8bd6-acd9ebd92585} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {99115498-59b6-4074-a501-333d86768f69}<23.9 && {99115498-59b6-4074-a501-333d86768f69}>1.7, !- Program Line 4
  SET {3d0cd73a-e203-42af-af65-1e2c12234df1} = 29.4, !- Program Line 5
  SET {bd750560-7cab-4ead-8bd6-acd9ebd92585} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {99115498-59b6-4074-a501-333d86768f69}<23.9 && {99115498-59b6-4074-a501-333d86768f69}>1.7, !- Program Line 7
  SET {3d0cd73a-e203-42af-af65-1e2c12234df1} = 29.4, !- Program Line 8
  SET {bd750560-7cab-4ead-8bd6-acd9ebd92585} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {99115498-59b6-4074-a501-333d86768f69}<23.9 && {99115498-59b6-4074-a501-333d86768f69}>1.7, !- Program Line 10
  SET {3d0cd73a-e203-42af-af65-1e2c12234df1} = 29.4, !- Program Line 11
  SET {bd750560-7cab-4ead-8bd6-acd9ebd92585} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3d0cd73a-e203-42af-af65-1e2c12234df1} = NULL, !- Program Line 14
  SET {bd750560-7cab-4ead-8bd6-acd9ebd92585} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {66a1991d-6dd7-49b5-909e-c380103210ab}, !- Handle
  SYS1ZoneVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8dca9e6e-1ea5-408f-99ab-17fdf30f4cb5}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6979cff9-a318-4f86-8de6-1659d5679eab}, !- Handle
  1 Zone VAV 3 ERV,                       !- Name
  {064a28b6-6b0d-4707-9909-724961f6169f}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0b9c472a-9b9b-4965-a25b-7e2832823dac}, !- Supply Air Inlet Node
  {984b67ae-20ab-4c26-99ef-a50c5769173a}, !- Supply Air Outlet Node
  {707deb6c-809c-4bef-b9c2-8ce01a1bbf19}, !- Exhaust Air Inlet Node
  {9bdb7bef-4fd4-42a8-8a76-796df0ec79b9}, !- Exhaust Air Outlet Node
  89150.20095879,                         !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8ab6cd2d-a4c9-47cf-8260-217cc9b07894}, !- Handle
  Node 2,                                 !- Name
  {984b67ae-20ab-4c26-99ef-a50c5769173a}, !- Inlet Port
  {120c39fa-7e3e-454d-8a6c-0ed1a5f1487b}; !- Outlet Port

OS:Connection,
  {0b9c472a-9b9b-4965-a25b-7e2832823dac}, !- Handle
  {6d7a3af5-2127-4e2e-96c9-dd42a30615a0}, !- Name
  {a36a466d-15f4-49d1-b7b6-7963057ede7e}, !- Source Object
  3,                                      !- Outlet Port
  {6979cff9-a318-4f86-8de6-1659d5679eab}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {984b67ae-20ab-4c26-99ef-a50c5769173a}, !- Handle
  {a92833a5-57b0-4ffd-b306-5b8108c0dcb1}, !- Name
  {6979cff9-a318-4f86-8de6-1659d5679eab}, !- Source Object
  13,                                     !- Outlet Port
  {8ab6cd2d-a4c9-47cf-8260-217cc9b07894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120c39fa-7e3e-454d-8a6c-0ed1a5f1487b}, !- Handle
  {0006c401-ecb3-4bdc-a515-e9a5b0c29a47}, !- Name
  {8ab6cd2d-a4c9-47cf-8260-217cc9b07894}, !- Source Object
  3,                                      !- Outlet Port
  {0c84906e-1333-4ed6-8fa7-66117c1bcdcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88c63537-d1da-4410-ad2b-83086850bc8a}, !- Handle
  Node 3,                                 !- Name
  {30784753-1d67-464d-be39-12e00609157c}, !- Inlet Port
  {707deb6c-809c-4bef-b9c2-8ce01a1bbf19}; !- Outlet Port

OS:Connection,
  {30784753-1d67-464d-be39-12e00609157c}, !- Handle
  {8a2eb115-8264-47c8-a42b-d59732f65be6}, !- Name
  {0c84906e-1333-4ed6-8fa7-66117c1bcdcf}, !- Source Object
  7,                                      !- Outlet Port
  {88c63537-d1da-4410-ad2b-83086850bc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707deb6c-809c-4bef-b9c2-8ce01a1bbf19}, !- Handle
  {abf35b34-aa0b-4a35-aecf-663a0e207cc8}, !- Name
  {88c63537-d1da-4410-ad2b-83086850bc8a}, !- Source Object
  3,                                      !- Outlet Port
  {6979cff9-a318-4f86-8de6-1659d5679eab}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9bdb7bef-4fd4-42a8-8a76-796df0ec79b9}, !- Handle
  {c45c6068-0dab-4300-ba4f-3c6b784917ce}, !- Name
  {6979cff9-a318-4f86-8de6-1659d5679eab}, !- Source Object
  15,                                     !- Outlet Port
  {923ca666-a17f-473e-9993-0ec1a1911c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c21988d4-d698-4502-979e-71f67eae45e7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2b7526b6-307f-4d90-9b23-e517548330f3}, !- Reference Setpoint Node Name
  {2b7526b6-307f-4d90-9b23-e517548330f3}, !- Mixed Air Stream Node Name
  {a36a466d-15f4-49d1-b7b6-7963057ede7e}, !- Outdoor Air Stream Node Name
  {d7781ac8-37e3-4719-9f68-3203f544a7fa}, !- Return Air Stream Node Name
  {8ab6cd2d-a4c9-47cf-8260-217cc9b07894}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {87c8adba-e5be-47ba-994f-d02b4deeb243}, !- Handle
  1 Zone VAV 3 Occ Sch,                   !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  {d0449e32-d5c6-4bf1-bb12-cdb5608c6bc4}, !- Default Day Schedule Name
  {3ec1d572-50ea-4e0f-99a5-3a930aca2ea7}, !- Summer Design Day Schedule Name
  {f3fdb731-2dda-4923-adc5-cbc8b8bfa141}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0449e32-d5c6-4bf1-bb12-cdb5608c6bc4}, !- Handle
  1 Zone VAV 3 Occ Sch Default,           !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {1ceacef7-968a-4b9e-9949-a0841da93ef9}, !- Handle
  {87c8adba-e5be-47ba-994f-d02b4deeb243}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13156.281121995784,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-24 19:47:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-24 19:47:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64e5a0b2-aca2-460e-a638-7b8932e583fa}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3fdb731-2dda-4923-adc5-cbc8b8bfa141}, !- Handle
  1 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dba1020-b0e9-4b2a-854b-5e3b2f364a7d}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ec1d572-50ea-4e0f-99a5-3a930aca2ea7}, !- Handle
  1 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  {0131187a-5813-48aa-9018-c728911898b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b2092aa7-99ee-4f02-9095-a9b7736bfc20}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bdedd82d-7265-4959-a1b6-282b61e0f7af}, !- Handle
  SYS1ZoneVAV3HtgSch0,                    !- Name
  {4fb48b76-a00f-4527-8286-5182ac765bf2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {888bfe1e-0170-4c4e-931d-d945bee3c531}, !- Handle
  SYS1ZoneVAV3ClgSch0,                    !- Name
  {c13c375c-3d63-4f0b-919a-6487276279c1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e377c97e-8c77-4e2c-ad49-13ab8d7d9055}, !- Handle
  SYS1ZoneVAV3OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b2092aa7-99ee-4f02-9095-a9b7736bfc20}<23.9 && {b2092aa7-99ee-4f02-9095-a9b7736bfc20}>1.7, !- Program Line 1
  SET {888bfe1e-0170-4c4e-931d-d945bee3c531} = 29.4, !- Program Line 2
  SET {bdedd82d-7265-4959-a1b6-282b61e0f7af} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b2092aa7-99ee-4f02-9095-a9b7736bfc20}<23.9 && {b2092aa7-99ee-4f02-9095-a9b7736bfc20}>1.7, !- Program Line 4
  SET {888bfe1e-0170-4c4e-931d-d945bee3c531} = 29.4, !- Program Line 5
  SET {bdedd82d-7265-4959-a1b6-282b61e0f7af} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b2092aa7-99ee-4f02-9095-a9b7736bfc20}<23.9 && {b2092aa7-99ee-4f02-9095-a9b7736bfc20}>1.7, !- Program Line 7
  SET {888bfe1e-0170-4c4e-931d-d945bee3c531} = 29.4, !- Program Line 8
  SET {bdedd82d-7265-4959-a1b6-282b61e0f7af} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b2092aa7-99ee-4f02-9095-a9b7736bfc20}<23.9 && {b2092aa7-99ee-4f02-9095-a9b7736bfc20}>1.7, !- Program Line 10
  SET {888bfe1e-0170-4c4e-931d-d945bee3c531} = 29.4, !- Program Line 11
  SET {bdedd82d-7265-4959-a1b6-282b61e0f7af} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {888bfe1e-0170-4c4e-931d-d945bee3c531} = NULL, !- Program Line 14
  SET {bdedd82d-7265-4959-a1b6-282b61e0f7af} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7b17fd0e-953e-45d9-83b5-6c6b9307d656}, !- Handle
  SYS1ZoneVAV3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e377c97e-8c77-4e2c-ad49-13ab8d7d9055}; !- Program Name 1

OS:Curve:Biquadratic,
  {e4379f76-f623-4a4d-abca-eb222a799d58}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-005,                              !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {878e59a7-92f1-46a9-965d-9f87acad309a}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {6d5025f0-a42e-47be-a418-03971531af0d}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {9bc3f7da-1ec8-4e22-9bb3-19804ca62e3c}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {d9f1955a-290b-45fa-af75-031251266bb6}, !- Handle
  {b37895c9-fcc8-4c49-84d0-46e6b422ebd2}; !- Object Name

